Time,CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_ZN::Des Latent Heat Load [W],CORE_ZN::Des Latent Cool Load [W],CORE_ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN::Des Heat Load No DOAS [W],CORE_ZN::Des Sens Cool Load No DOAS [W],CORE_ZN::Des Latent Heat Load No DOAS [W],CORE_ZN::Des Latent Cool Load No DOAS [W],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Heat Load [W],PERIMETER_ZN_1::Des Latent Cool Load [W],PERIMETER_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Heat Load No DOAS [W],PERIMETER_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Heat Load [W],PERIMETER_ZN_2::Des Latent Cool Load [W],PERIMETER_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Heat Load No DOAS [W],PERIMETER_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Heat Load [W],PERIMETER_ZN_3::Des Latent Cool Load [W],PERIMETER_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Heat Load No DOAS [W],PERIMETER_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Heat Load [W],PERIMETER_ZN_4::Des Latent Cool Load [W],PERIMETER_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Heat Load No DOAS [W],PERIMETER_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
00:15:00,1.025347E+03,2.761566E+03,5.323060E-02,2.440199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388809E+01,4.053194E+01,2.828432E+03,1.816661E+03,1.468296E-01,1.605179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998705E+01,2.388861E+01,4.010659E+01,1.728305E+03,1.172268E+03,8.971932E-02,1.035791E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983940E+01,2.388872E+01,3.980738E+01,2.772488E+03,1.788617E+03,1.439254E-01,1.580401E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995414E+01,2.388860E+01,4.014601E+01,1.728305E+03,1.308589E+03,8.971932E-02,1.156237E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983940E+01,2.388876E+01,3.957144E+01
00:30:00,1.024669E+03,2.752638E+03,5.319542E-02,2.432311E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388809E+01,4.054206E+01,2.828164E+03,1.796562E+03,1.468157E-01,1.587421E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998705E+01,2.388861E+01,4.013418E+01,1.728161E+03,1.157962E+03,8.971185E-02,1.023150E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983939E+01,2.388872E+01,3.983436E+01,2.772218E+03,1.769022E+03,1.439114E-01,1.563088E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995413E+01,2.388860E+01,4.017379E+01,1.728161E+03,1.288774E+03,8.971185E-02,1.138729E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983939E+01,2.388876E+01,3.960194E+01
00:45:00,1.023998E+03,2.744028E+03,5.316059E-02,2.424703E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388809E+01,4.055185E+01,2.827899E+03,1.777038E+03,1.468019E-01,1.570169E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998705E+01,2.388860E+01,4.016145E+01,1.728018E+03,1.144023E+03,8.970446E-02,1.010835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983940E+01,2.388871E+01,3.986109E+01,2.771952E+03,1.750009E+03,1.438975E-01,1.546288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995413E+01,2.388859E+01,4.020113E+01,1.728018E+03,1.269811E+03,8.970446E-02,1.121974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983940E+01,2.388875E+01,3.963192E+01
01:00:00,1.023334E+03,2.735697E+03,5.312612E-02,2.417342E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388809E+01,4.056137E+01,2.827637E+03,1.758046E+03,1.467883E-01,1.553388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998706E+01,2.388860E+01,4.018845E+01,1.727878E+03,1.130443E+03,8.969714E-02,9.988361E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983941E+01,2.388871E+01,3.988769E+01,2.771688E+03,1.731549E+03,1.438838E-01,1.529977E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995414E+01,2.388859E+01,4.022815E+01,1.727878E+03,1.251615E+03,8.969714E-02,1.105897E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983941E+01,2.388875E+01,3.966143E+01
01:15:00,1.022677E+03,2.727612E+03,5.309200E-02,2.410199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388808E+01,4.057065E+01,2.827377E+03,1.739816E+03,1.467748E-01,1.537282E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998707E+01,2.388860E+01,4.021525E+01,1.727738E+03,1.117365E+03,8.968991E-02,9.872813E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983942E+01,2.388871E+01,3.991423E+01,2.771427E+03,1.713866E+03,1.438703E-01,1.514354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995415E+01,2.388859E+01,4.025495E+01,1.727738E+03,1.234270E+03,8.968991E-02,1.090572E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983942E+01,2.388875E+01,3.969059E+01
01:30:00,1.022026E+03,2.719752E+03,5.305823E-02,2.403254E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388808E+01,4.057971E+01,2.827120E+03,1.722323E+03,1.467615E-01,1.521825E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998708E+01,2.388859E+01,4.024152E+01,1.727600E+03,1.104775E+03,8.968275E-02,9.761572E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983944E+01,2.388871E+01,3.994037E+01,2.771168E+03,1.696934E+03,1.438569E-01,1.499393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995416E+01,2.388858E+01,4.028116E+01,1.727600E+03,1.217718E+03,8.968275E-02,1.075948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983944E+01,2.388874E+01,3.971916E+01
01:45:00,1.022096E+03,2.712273E+03,5.306184E-02,2.396646E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388808E+01,4.058858E+01,2.827153E+03,1.705566E+03,1.467632E-01,1.507020E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998710E+01,2.388859E+01,4.026714E+01,1.727619E+03,1.092657E+03,8.968370E-02,9.654498E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983946E+01,2.388870E+01,3.996602E+01,2.771201E+03,1.680754E+03,1.438586E-01,1.485097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995418E+01,2.388858E+01,4.030668E+01,1.727619E+03,1.201908E+03,8.968370E-02,1.061978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983946E+01,2.388874E+01,3.974710E+01
02:00:00,1.022164E+03,2.704988E+03,5.306540E-02,2.390209E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388808E+01,4.059725E+01,2.827185E+03,1.689409E+03,1.467648E-01,1.492744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998712E+01,2.388859E+01,4.029223E+01,1.727637E+03,1.080922E+03,8.968464E-02,9.550814E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983947E+01,2.388870E+01,3.999125E+01,2.771234E+03,1.665147E+03,1.438603E-01,1.471307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995419E+01,2.388858E+01,4.033159E+01,1.727637E+03,1.186737E+03,8.968464E-02,1.048574E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983947E+01,2.388873E+01,3.977451E+01
02:15:00,1.022232E+03,2.697889E+03,5.306893E-02,2.383936E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388808E+01,4.060575E+01,2.827217E+03,1.673972E+03,1.467665E-01,1.479105E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998713E+01,2.388858E+01,4.031692E+01,1.727654E+03,1.069685E+03,8.968556E-02,9.451525E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983949E+01,2.388870E+01,4.001620E+01,2.771266E+03,1.650291E+03,1.438619E-01,1.458181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995421E+01,2.388857E+01,4.035605E+01,1.727654E+03,1.172250E+03,8.968556E-02,1.035773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983949E+01,2.388873E+01,3.980153E+01
02:30:00,1.022299E+03,2.690969E+03,5.307241E-02,2.377822E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388807E+01,4.061407E+01,2.827248E+03,1.659251E+03,1.467681E-01,1.466098E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998715E+01,2.388858E+01,4.034110E+01,1.727672E+03,1.058926E+03,8.968646E-02,9.356470E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983951E+01,2.388869E+01,4.004074E+01,2.771297E+03,1.636157E+03,1.438635E-01,1.445693E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995423E+01,2.388857E+01,4.037996E+01,1.727672E+03,1.158420E+03,8.968646E-02,1.023554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983951E+01,2.388873E+01,3.982809E+01
02:45:00,1.022366E+03,2.684226E+03,5.307586E-02,2.371864E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388807E+01,4.062222E+01,2.827279E+03,1.644983E+03,1.467697E-01,1.453491E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998717E+01,2.388857E+01,4.036476E+01,1.727689E+03,1.048486E+03,8.968736E-02,9.264226E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983953E+01,2.388869E+01,4.006488E+01,2.771328E+03,1.622484E+03,1.438652E-01,1.433612E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995425E+01,2.388856E+01,4.040328E+01,1.727689E+03,1.145072E+03,8.968736E-02,1.011761E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983953E+01,2.388872E+01,3.985417E+01
03:00:00,1.022432E+03,2.677653E+03,5.307927E-02,2.366057E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388807E+01,4.063020E+01,2.827310E+03,1.631171E+03,1.467713E-01,1.441288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998719E+01,2.388857E+01,4.038796E+01,1.727706E+03,1.038364E+03,8.968823E-02,9.174794E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983954E+01,2.388868E+01,4.008865E+01,2.771359E+03,1.609267E+03,1.438667E-01,1.421934E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995426E+01,2.388856E+01,4.042611E+01,1.727706E+03,1.132190E+03,8.968823E-02,1.000379E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983954E+01,2.388872E+01,3.987986E+01
03:15:00,1.022497E+03,2.671246E+03,5.308265E-02,2.360396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388807E+01,4.063802E+01,2.827340E+03,1.617806E+03,1.467728E-01,1.429479E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998720E+01,2.388857E+01,4.041079E+01,1.727723E+03,1.028555E+03,8.968910E-02,9.088121E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983956E+01,2.388868E+01,4.011214E+01,2.771389E+03,1.596496E+03,1.438683E-01,1.410650E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995428E+01,2.388856E+01,4.044854E+01,1.727723E+03,1.119753E+03,8.968910E-02,9.893903E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983956E+01,2.388872E+01,3.990521E+01
03:30:00,1.022561E+03,2.664998E+03,5.308599E-02,2.354875E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388807E+01,4.064568E+01,2.827369E+03,1.604876E+03,1.467744E-01,1.418054E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998722E+01,2.388856E+01,4.043333E+01,1.727739E+03,1.019050E+03,8.968996E-02,9.004144E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983958E+01,2.388868E+01,4.013541E+01,2.771418E+03,1.584157E+03,1.438699E-01,1.399748E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995430E+01,2.388855E+01,4.047062E+01,1.727739E+03,1.107743E+03,8.968996E-02,9.787783E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983958E+01,2.388871E+01,3.993029E+01
03:45:00,1.022625E+03,2.658901E+03,5.308929E-02,2.349488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388806E+01,4.065319E+01,2.827399E+03,1.592238E+03,1.467759E-01,1.406888E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998724E+01,2.388856E+01,4.045561E+01,1.727755E+03,1.009762E+03,8.969080E-02,8.922082E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983959E+01,2.388868E+01,4.015848E+01,2.771448E+03,1.572110E+03,1.438714E-01,1.389104E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995432E+01,2.388855E+01,4.049243E+01,1.727755E+03,1.096062E+03,8.969080E-02,9.684576E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983959E+01,2.388871E+01,3.995513E+01
04:00:00,1.022688E+03,2.652946E+03,5.309256E-02,2.344226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388806E+01,4.066055E+01,2.827427E+03,1.579881E+03,1.467774E-01,1.395969E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998725E+01,2.388856E+01,4.047768E+01,1.727771E+03,1.000684E+03,8.969163E-02,8.841865E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983961E+01,2.388867E+01,4.018139E+01,2.771477E+03,1.560338E+03,1.438729E-01,1.378703E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995434E+01,2.388855E+01,4.051399E+01,1.727771E+03,1.084694E+03,8.969163E-02,9.584135E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983961E+01,2.388871E+01,3.997976E+01
04:15:00,1.022750E+03,2.647125E+03,5.309580E-02,2.339083E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388806E+01,4.066779E+01,2.827456E+03,1.567922E+03,1.467789E-01,1.385403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998727E+01,2.388855E+01,4.049956E+01,1.727787E+03,9.918837E+02,8.969245E-02,8.764113E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983963E+01,2.388867E+01,4.020416E+01,2.771505E+03,1.548957E+03,1.438744E-01,1.368647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995435E+01,2.388854E+01,4.053533E+01,1.727787E+03,1.073700E+03,8.969245E-02,9.487002E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983963E+01,2.388870E+01,4.000421E+01
04:30:00,1.022812E+03,2.641430E+03,5.309900E-02,2.334051E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388806E+01,4.067489E+01,2.827484E+03,1.556343E+03,1.467803E-01,1.375173E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998729E+01,2.388855E+01,4.052102E+01,1.727803E+03,9.833511E+02,8.969326E-02,8.688723E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983964E+01,2.388867E+01,4.022657E+01,2.771534E+03,1.537950E+03,1.438758E-01,1.358922E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995437E+01,2.388854E+01,4.055624E+01,1.727803E+03,1.063063E+03,8.969326E-02,9.393016E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983964E+01,2.388870E+01,4.002830E+01
04:45:00,1.022873E+03,2.635854E+03,5.310217E-02,2.329125E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388806E+01,4.068188E+01,2.827512E+03,1.545135E+03,1.467818E-01,1.365270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998730E+01,2.388855E+01,4.054200E+01,1.727818E+03,9.750786E+02,8.969406E-02,8.615631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983966E+01,2.388866E+01,4.024858E+01,2.771561E+03,1.527306E+03,1.438773E-01,1.349517E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995439E+01,2.388854E+01,4.057664E+01,1.727818E+03,1.052769E+03,8.969406E-02,9.302061E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983966E+01,2.388870E+01,4.005196E+01
05:00:00,1.022933E+03,2.630519E+03,5.310530E-02,2.324411E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388806E+01,4.068875E+01,2.827539E+03,1.535519E+03,1.467832E-01,1.356774E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998732E+01,2.388854E+01,4.056254E+01,1.727833E+03,9.715249E+02,8.969484E-02,8.584234E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983967E+01,2.388866E+01,4.027022E+01,2.771589E+03,1.521128E+03,1.438787E-01,1.344059E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995440E+01,2.388853E+01,4.059659E+01,1.727833E+03,1.043526E+03,8.969484E-02,9.220400E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983967E+01,2.388869E+01,4.007526E+01
05:15:00,1.022993E+03,2.625922E+03,5.310841E-02,2.320349E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388805E+01,4.069532E+01,2.827566E+03,1.528527E+03,1.467846E-01,1.350596E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998733E+01,2.388853E+01,4.058020E+01,1.727848E+03,9.808107E+02,8.969562E-02,8.666290E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983969E+01,2.388862E+01,4.027765E+01,2.771616E+03,1.524422E+03,1.438801E-01,1.346971E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995442E+01,2.388851E+01,4.060759E+01,1.727848E+03,1.035994E+03,8.969562E-02,9.153845E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983969E+01,2.388868E+01,4.009619E+01
05:30:00,1.023052E+03,2.622856E+03,5.311148E-02,2.317640E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388805E+01,4.070073E+01,2.827593E+03,1.524995E+03,1.467860E-01,1.347476E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998735E+01,2.388852E+01,4.059203E+01,1.727863E+03,1.010905E+03,8.969639E-02,8.932216E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983970E+01,2.388853E+01,4.024144E+01,2.771643E+03,1.538197E+03,1.438815E-01,1.359144E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995444E+01,2.388845E+01,4.059631E+01,1.727863E+03,1.030686E+03,8.969639E-02,9.106950E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983970E+01,2.388867E+01,4.011224E+01
05:45:00,1.023110E+03,2.622036E+03,5.311451E-02,2.316916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388804E+01,4.070355E+01,2.827619E+03,1.525483E+03,1.467873E-01,1.347908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998737E+01,2.388850E+01,4.059607E+01,1.727877E+03,1.061896E+03,8.969714E-02,9.382809E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983972E+01,2.388843E+01,4.013547E+01,2.771669E+03,1.558993E+03,1.438829E-01,1.377522E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995445E+01,2.388842E+01,4.055903E+01,1.727877E+03,1.027827E+03,8.969714E-02,9.081695E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983972E+01,2.388866E+01,4.012175E+01
06:00:00,1.023168E+03,2.623956E+03,5.311752E-02,2.318613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388804E+01,4.070257E+01,2.827645E+03,1.530540E+03,1.467887E-01,1.352378E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998738E+01,2.388849E+01,4.059156E+01,1.727892E+03,1.135245E+03,8.969789E-02,1.003096E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983973E+01,2.388837E+01,3.997069E+01,2.771695E+03,1.586827E+03,1.438842E-01,1.402118E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995447E+01,2.388843E+01,4.050777E+01,1.727892E+03,1.027557E+03,8.969789E-02,9.079317E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983973E+01,2.388865E+01,4.012448E+01
06:15:00,1.023226E+03,2.628892E+03,5.312049E-02,2.322975E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388803E+01,4.069736E+01,2.827671E+03,1.541083E+03,1.467900E-01,1.361695E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998740E+01,2.388848E+01,4.057877E+01,1.727906E+03,1.230981E+03,8.969862E-02,1.087693E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983975E+01,2.388835E+01,3.977335E+01,2.771721E+03,1.621067E+03,1.438856E-01,1.432375E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995448E+01,2.388843E+01,4.045221E+01,1.727906E+03,1.030278E+03,8.969862E-02,9.103371E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983975E+01,2.388864E+01,4.012137E+01
06:30:00,1.023282E+03,2.636741E+03,5.312344E-02,2.329912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388803E+01,4.068832E+01,2.827696E+03,1.556073E+03,1.467913E-01,1.374942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998741E+01,2.388846E+01,4.055765E+01,1.727920E+03,1.343283E+03,8.969935E-02,1.186928E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983976E+01,2.388837E+01,3.957098E+01,2.771747E+03,1.654058E+03,1.438869E-01,1.461527E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995450E+01,2.388844E+01,4.039800E+01,1.727920E+03,1.035316E+03,8.969935E-02,9.147896E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983976E+01,2.388863E+01,4.011294E+01
06:45:00,1.023338E+03,2.646826E+03,5.312635E-02,2.338825E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388803E+01,4.067647E+01,2.827721E+03,1.574061E+03,1.467926E-01,1.390837E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998743E+01,2.388845E+01,4.052931E+01,1.727934E+03,1.464555E+03,8.970007E-02,1.294087E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983978E+01,2.388842E+01,3.938495E+01,2.771772E+03,1.680093E+03,1.438882E-01,1.484533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995451E+01,2.388847E+01,4.035327E+01,1.727934E+03,1.042302E+03,8.970007E-02,9.209628E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983978E+01,2.388862E+01,4.010016E+01
07:00:00,1.023394E+03,2.658034E+03,5.312923E-02,2.348730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388803E+01,4.066313E+01,2.827746E+03,1.595358E+03,1.467939E-01,1.409657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998744E+01,2.388844E+01,4.049658E+01,1.727948E+03,1.583356E+03,8.970078E-02,1.399060E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983979E+01,2.388847E+01,3.922269E+01,2.771797E+03,1.696993E+03,1.438895E-01,1.499465E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995453E+01,2.388849E+01,4.032089E+01,1.727948E+03,1.050857E+03,8.970078E-02,9.285229E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983979E+01,2.388861E+01,4.008340E+01
07:15:00,1.023449E+03,2.669323E+03,5.313209E-02,2.358705E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388803E+01,4.064961E+01,2.792079E+03,1.624086E+03,1.449424E-01,1.435042E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998745E+01,2.388845E+01,4.045934E+01,1.704167E+03,1.700147E+03,8.846629E-02,1.502255E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983981E+01,2.388854E+01,3.908905E+01,2.736130E+03,1.714577E+03,1.420380E-01,1.515001E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995454E+01,2.388851E+01,4.030083E+01,1.704167E+03,1.063674E+03,8.846629E-02,9.398488E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983981E+01,2.388861E+01,4.006304E+01
07:30:00,1.023503E+03,2.680207E+03,5.313491E-02,2.368323E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388804E+01,4.063692E+01,2.756401E+03,1.656125E+03,1.430904E-01,1.463353E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110907E+01,4.019517E+01,2.388842E+01,4.054221E+01,1.680379E+03,1.809788E+03,8.723145E-02,1.599128E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110899E+01,4.006895E+01,2.388858E+01,3.909593E+01,2.700452E+03,1.731271E+03,1.401859E-01,1.529750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110907E+01,4.016234E+01,2.388849E+01,4.040998E+01,1.680379E+03,1.078264E+03,8.723145E-02,9.527410E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110899E+01,4.006895E+01,2.388858E+01,4.017551E+01
07:45:00,1.023557E+03,2.690821E+03,5.313770E-02,2.377701E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388804E+01,4.062517E+01,2.720709E+03,1.690605E+03,1.412377E-01,1.493822E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110918E+01,4.047768E+01,2.388836E+01,4.065970E+01,1.656582E+03,1.910886E+03,8.599626E-02,1.688454E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110911E+01,4.037937E+01,2.388855E+01,3.913686E+01,2.664761E+03,1.748405E+03,1.383333E-01,1.544889E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110918E+01,4.044596E+01,2.388842E+01,4.055427E+01,1.656582E+03,1.094484E+03,8.599626E-02,9.670744E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110911E+01,4.037937E+01,2.388852E+01,4.032524E+01
08:00:00,1.023610E+03,2.701603E+03,5.314045E-02,2.387229E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388804E+01,4.061345E+01,2.684999E+03,1.727551E+03,1.393843E-01,1.526473E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110933E+01,4.072059E+01,2.388827E+01,4.074185E+01,1.632773E+03,2.002983E+03,8.476057E-02,1.769828E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110928E+01,4.064460E+01,2.388848E+01,3.914224E+01,2.629052E+03,1.769841E+03,1.364800E-01,1.563833E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110932E+01,4.069121E+01,2.388832E+01,4.065915E+01,1.632773E+03,1.112519E+03,8.476057E-02,9.830135E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110928E+01,4.064460E+01,2.388842E+01,4.043463E+01
08:15:00,1.023662E+03,2.713105E+03,5.314314E-02,2.397391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388804E+01,4.060057E+01,2.649274E+03,1.767607E+03,1.375303E-01,1.561872E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110946E+01,4.089030E+01,2.388820E+01,4.077105E+01,1.608955E+03,2.083756E+03,8.352449E-02,1.841199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110942E+01,4.082819E+01,2.388844E+01,3.910974E+01,2.593328E+03,1.796644E+03,1.346260E-01,1.587522E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110946E+01,4.086398E+01,2.388824E+01,4.070656E+01,1.608955E+03,1.132338E+03,8.352449E-02,1.000530E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110942E+01,4.082819E+01,2.388834E+01,4.048503E+01
08:30:00,1.023713E+03,2.725925E+03,5.314577E-02,2.408719E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388804E+01,4.058575E+01,2.613537E+03,1.809647E+03,1.356758E-01,1.599027E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110956E+01,4.099866E+01,2.388816E+01,4.075830E+01,1.585128E+03,2.154920E+03,8.228807E-02,1.904080E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110952E+01,4.094401E+01,2.388843E+01,3.906276E+01,2.557592E+03,1.830151E+03,1.327716E-01,1.617137E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110955E+01,4.097546E+01,2.388819E+01,4.070852E+01,1.585128E+03,1.153963E+03,8.228807E-02,1.019642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110952E+01,4.094401E+01,2.388828E+01,4.048932E+01
08:45:00,1.023762E+03,2.740605E+03,5.314832E-02,2.421691E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388804E+01,4.056879E+01,2.613481E+03,1.848926E+03,1.356736E-01,1.633742E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110962E+01,4.106734E+01,2.388813E+01,4.072021E+01,1.585089E+03,2.214286E+03,8.228653E-02,1.956538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110959E+01,4.101648E+01,2.388845E+01,3.901955E+01,2.557537E+03,1.864001E+03,1.327694E-01,1.647055E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110961E+01,4.104693E+01,2.388816E+01,4.068255E+01,1.585089E+03,1.174527E+03,8.228653E-02,1.037818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110959E+01,4.101648E+01,2.388825E+01,4.046574E+01
09:00:00,1.023809E+03,2.757293E+03,5.315079E-02,2.436436E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388804E+01,4.054986E+01,2.613427E+03,1.890169E+03,1.356715E-01,1.670192E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110966E+01,4.111272E+01,2.388812E+01,4.066894E+01,1.585052E+03,2.262459E+03,8.228507E-02,1.999107E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110963E+01,4.106385E+01,2.388847E+01,3.898633E+01,2.557484E+03,1.900747E+03,1.327673E-01,1.679533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110965E+01,4.109461E+01,2.388814E+01,4.064140E+01,1.585052E+03,1.197163E+03,8.228507E-02,1.057825E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110963E+01,4.106385E+01,2.388824E+01,4.042726E+01
09:15:00,1.023855E+03,2.775679E+03,5.315318E-02,2.452683E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388804E+01,4.052932E+01,2.613378E+03,1.933324E+03,1.356696E-01,1.708330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110968E+01,4.114412E+01,2.388812E+01,4.060904E+01,1.585018E+03,2.297119E+03,8.228370E-02,2.029734E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110966E+01,4.109638E+01,2.388850E+01,3.896456E+01,2.557437E+03,1.938936E+03,1.327655E-01,1.713284E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110968E+01,4.112783E+01,2.388814E+01,4.059044E+01,1.585018E+03,1.221112E+03,8.228370E-02,1.078991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110966E+01,4.109638E+01,2.388823E+01,4.037878E+01
09:30:00,1.023900E+03,2.795330E+03,5.315551E-02,2.470047E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388804E+01,4.050756E+01,2.613342E+03,1.978381E+03,1.356682E-01,1.748148E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110970E+01,4.116635E+01,2.388812E+01,4.054342E+01,1.584992E+03,2.317901E+03,8.228262E-02,2.048095E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110967E+01,4.111926E+01,2.388852E+01,3.895523E+01,2.557401E+03,1.978071E+03,1.327640E-01,1.747870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110970E+01,4.115147E+01,2.388814E+01,4.053447E+01,1.584992E+03,1.246058E+03,8.228262E-02,1.101037E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110967E+01,4.111926E+01,2.388823E+01,4.032497E+01
09:45:00,1.023944E+03,2.815851E+03,5.315778E-02,2.488180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388805E+01,4.048499E+01,2.613314E+03,2.025352E+03,1.356670E-01,1.789654E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110971E+01,4.118209E+01,2.388812E+01,4.047432E+01,1.584971E+03,2.324599E+03,8.228173E-02,2.054011E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110969E+01,4.113537E+01,2.388855E+01,3.895723E+01,2.557373E+03,2.017725E+03,1.327629E-01,1.782912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110971E+01,4.116831E+01,2.388814E+01,4.047695E+01,1.584971E+03,1.271709E+03,8.228173E-02,1.123704E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110969E+01,4.113537E+01,2.388824E+01,4.026929E+01
10:00:00,1.023987E+03,2.836908E+03,5.316001E-02,2.506786E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388805E+01,4.046204E+01,2.613294E+03,2.075819E+03,1.356662E-01,1.834249E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.119312E+01,2.388813E+01,4.040342E+01,1.584955E+03,2.317036E+03,8.228102E-02,2.047325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110970E+01,4.114659E+01,2.388856E+01,3.896889E+01,2.557353E+03,2.057666E+03,1.327620E-01,1.818206E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.118019E+01,2.388815E+01,4.041976E+01,1.584955E+03,1.297145E+03,8.228102E-02,1.146180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110970E+01,4.114659E+01,2.388825E+01,4.021367E+01
10:15:00,1.024029E+03,2.858227E+03,5.316222E-02,2.525624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388805E+01,4.043905E+01,2.613280E+03,2.131037E+03,1.356656E-01,1.883041E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110973E+01,4.120080E+01,2.388813E+01,4.032944E+01,1.584943E+03,2.294854E+03,8.228046E-02,2.027720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110970E+01,4.115431E+01,2.388857E+01,3.898916E+01,2.557338E+03,2.097500E+03,1.327614E-01,1.853403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.118852E+01,2.388816E+01,4.036377E+01,1.584943E+03,1.322587E+03,8.228046E-02,1.168661E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110970E+01,4.115431E+01,2.388826E+01,4.016106E+01
10:30:00,1.024072E+03,2.879575E+03,5.316442E-02,2.544487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388806E+01,4.041629E+01,2.613270E+03,2.190177E+03,1.356652E-01,1.935298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110973E+01,4.120610E+01,2.388814E+01,4.025077E+01,1.584934E+03,2.259463E+03,8.228006E-02,1.996446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110971E+01,4.115961E+01,2.388859E+01,3.901794E+01,2.557329E+03,2.136137E+03,1.327610E-01,1.887543E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110973E+01,4.119432E+01,2.388817E+01,4.030971E+01,1.584934E+03,1.347278E+03,8.228006E-02,1.190478E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110971E+01,4.115961E+01,2.388827E+01,4.011120E+01
10:45:00,1.024114E+03,2.900758E+03,5.316661E-02,2.563204E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388806E+01,4.039395E+01,2.613265E+03,2.253171E+03,1.356650E-01,1.990961E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110973E+01,4.120977E+01,2.388814E+01,4.016842E+01,1.584928E+03,2.213273E+03,8.227978E-02,1.955630E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110971E+01,4.116325E+01,2.388860E+01,3.905547E+01,2.557324E+03,2.174225E+03,1.327608E-01,1.921197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110973E+01,4.119836E+01,2.388818E+01,4.025790E+01,1.584928E+03,1.371643E+03,8.227978E-02,1.212006E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110971E+01,4.116325E+01,2.388828E+01,4.006313E+01
11:00:00,1.024156E+03,2.921640E+03,5.316879E-02,2.581655E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388807E+01,4.037214E+01,2.613264E+03,2.319587E+03,1.356649E-01,2.049646E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121231E+01,2.388815E+01,4.008525E+01,1.584924E+03,2.157859E+03,8.227961E-02,1.906664E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110971E+01,4.116574E+01,2.388860E+01,3.910173E+01,2.557322E+03,2.211805E+03,1.327608E-01,1.954402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110973E+01,4.120118E+01,2.388819E+01,4.020837E+01,1.584924E+03,1.395669E+03,8.227961E-02,1.233235E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110971E+01,4.116574E+01,2.388829E+01,4.001647E+01
11:15:00,1.024198E+03,2.942136E+03,5.317096E-02,2.599765E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388807E+01,4.035098E+01,2.613265E+03,2.388277E+03,1.356650E-01,2.110342E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121408E+01,2.388817E+01,4.000416E+01,1.584922E+03,2.102857E+03,8.227953E-02,1.858063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110971E+01,4.116746E+01,2.388861E+01,3.915595E+01,2.557323E+03,2.248311E+03,1.327609E-01,1.986658E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120315E+01,2.388820E+01,4.016109E+01,1.584922E+03,1.418993E+03,8.227953E-02,1.253844E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110971E+01,4.116746E+01,2.388829E+01,3.997133E+01
