Time,CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_ZN::Des Latent Heat Load [W],CORE_ZN::Des Latent Cool Load [W],CORE_ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN::Des Heat Load No DOAS [W],CORE_ZN::Des Sens Cool Load No DOAS [W],CORE_ZN::Des Latent Heat Load No DOAS [W],CORE_ZN::Des Latent Cool Load No DOAS [W],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Heat Load [W],PERIMETER_ZN_1::Des Latent Cool Load [W],PERIMETER_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Heat Load No DOAS [W],PERIMETER_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Heat Load [W],PERIMETER_ZN_2::Des Latent Cool Load [W],PERIMETER_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Heat Load No DOAS [W],PERIMETER_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Heat Load [W],PERIMETER_ZN_3::Des Latent Cool Load [W],PERIMETER_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Heat Load No DOAS [W],PERIMETER_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Heat Load [W],PERIMETER_ZN_4::Des Latent Cool Load [W],PERIMETER_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Heat Load No DOAS [W],PERIMETER_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
00:15:00,1.025347E+03,2.762356E+03,5.323060E-02,2.440897E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388809E+01,4.053102E+01,2.828432E+03,1.816834E+03,1.468296E-01,1.605332E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998705E+01,2.388861E+01,4.010631E+01,1.728305E+03,1.173465E+03,8.971932E-02,1.036848E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983940E+01,2.388872E+01,3.980507E+01,2.772488E+03,1.790604E+03,1.439254E-01,1.582156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995414E+01,2.388860E+01,4.014309E+01,1.728305E+03,1.311013E+03,8.971932E-02,1.158378E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983940E+01,2.388876E+01,3.956767E+01
00:30:00,1.024669E+03,2.753382E+03,5.319542E-02,2.432968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388809E+01,4.054118E+01,2.828164E+03,1.796691E+03,1.468157E-01,1.587534E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998705E+01,2.388861E+01,4.013395E+01,1.728161E+03,1.159109E+03,8.971185E-02,1.024164E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983939E+01,2.388872E+01,3.983209E+01,2.772218E+03,1.770916E+03,1.439114E-01,1.564761E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995413E+01,2.388860E+01,4.017096E+01,1.728161E+03,1.291056E+03,8.971185E-02,1.140745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983939E+01,2.388876E+01,3.959829E+01
00:45:00,1.023998E+03,2.744734E+03,5.316059E-02,2.425327E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388809E+01,4.055102E+01,2.827899E+03,1.777128E+03,1.468019E-01,1.570249E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998705E+01,2.388860E+01,4.016128E+01,1.728018E+03,1.145126E+03,8.970446E-02,1.011809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983940E+01,2.388872E+01,3.985886E+01,2.771952E+03,1.751817E+03,1.438975E-01,1.547885E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995413E+01,2.388859E+01,4.019837E+01,1.728018E+03,1.271968E+03,8.970446E-02,1.123880E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983940E+01,2.388876E+01,3.962836E+01
01:00:00,1.023334E+03,2.736368E+03,5.312612E-02,2.417935E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388809E+01,4.056058E+01,2.827637E+03,1.758103E+03,1.467883E-01,1.553439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998706E+01,2.388860E+01,4.018833E+01,1.727878E+03,1.131506E+03,8.969714E-02,9.997752E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983941E+01,2.388871E+01,3.988550E+01,2.771688E+03,1.733280E+03,1.438838E-01,1.531507E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995414E+01,2.388859E+01,4.022546E+01,1.727878E+03,1.253662E+03,8.969714E-02,1.107706E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983941E+01,2.388875E+01,3.965796E+01
01:15:00,1.022677E+03,2.728254E+03,5.309200E-02,2.410766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388808E+01,4.056989E+01,2.827377E+03,1.739846E+03,1.467748E-01,1.537308E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998707E+01,2.388860E+01,4.021518E+01,1.727738E+03,1.118391E+03,8.968991E-02,9.881877E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983942E+01,2.388871E+01,3.991207E+01,2.771427E+03,1.715529E+03,1.438703E-01,1.515823E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995415E+01,2.388859E+01,4.025232E+01,1.727738E+03,1.236218E+03,8.968991E-02,1.092293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983942E+01,2.388875E+01,3.968720E+01
01:30:00,1.022026E+03,2.720367E+03,5.305823E-02,2.403797E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388808E+01,4.057898E+01,2.827120E+03,1.722329E+03,1.467615E-01,1.521831E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998708E+01,2.388859E+01,4.024147E+01,1.727600E+03,1.105767E+03,8.968275E-02,9.770336E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983944E+01,2.388871E+01,3.993824E+01,2.771168E+03,1.698535E+03,1.438569E-01,1.500808E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995416E+01,2.388858E+01,4.027858E+01,1.727600E+03,1.219578E+03,8.968275E-02,1.077590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983944E+01,2.388874E+01,3.971584E+01
01:45:00,1.022096E+03,2.712866E+03,5.306184E-02,2.397169E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388808E+01,4.058787E+01,2.827153E+03,1.705552E+03,1.467632E-01,1.507007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998710E+01,2.388859E+01,4.026713E+01,1.727619E+03,1.093617E+03,8.968370E-02,9.662984E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983946E+01,2.388870E+01,3.996391E+01,2.771201E+03,1.682298E+03,1.438586E-01,1.486461E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995418E+01,2.388858E+01,4.030415E+01,1.727619E+03,1.203687E+03,8.968370E-02,1.063550E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983946E+01,2.388874E+01,3.974384E+01
02:00:00,1.022164E+03,2.705561E+03,5.306540E-02,2.390715E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388808E+01,4.059656E+01,2.827185E+03,1.689377E+03,1.467648E-01,1.492716E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998712E+01,2.388859E+01,4.029225E+01,1.727637E+03,1.081853E+03,8.968464E-02,9.559041E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983947E+01,2.388870E+01,3.998917E+01,2.771234E+03,1.666638E+03,1.438603E-01,1.472624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995419E+01,2.388858E+01,4.032911E+01,1.727637E+03,1.188443E+03,8.968464E-02,1.050081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983947E+01,2.388874E+01,3.977131E+01
02:15:00,1.022232E+03,2.698442E+03,5.306893E-02,2.384425E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388808E+01,4.060508E+01,2.827217E+03,1.673926E+03,1.467665E-01,1.479064E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998713E+01,2.388858E+01,4.031697E+01,1.727654E+03,1.070588E+03,8.968556E-02,9.459511E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983949E+01,2.388870E+01,4.001413E+01,2.771266E+03,1.651733E+03,1.438619E-01,1.459456E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995421E+01,2.388857E+01,4.035361E+01,1.727654E+03,1.173890E+03,8.968556E-02,1.037222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983949E+01,2.388873E+01,3.979839E+01
02:30:00,1.022299E+03,2.691506E+03,5.307241E-02,2.378297E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388807E+01,4.061342E+01,2.827248E+03,1.659192E+03,1.467681E-01,1.466045E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998715E+01,2.388858E+01,4.034118E+01,1.727672E+03,1.059805E+03,8.968646E-02,9.364230E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983951E+01,2.388869E+01,4.003870E+01,2.771297E+03,1.637555E+03,1.438635E-01,1.446928E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995423E+01,2.388857E+01,4.037755E+01,1.727672E+03,1.159999E+03,8.968646E-02,1.024950E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983951E+01,2.388873E+01,3.982499E+01
02:45:00,1.022366E+03,2.684748E+03,5.307586E-02,2.372325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388807E+01,4.062158E+01,2.827279E+03,1.644913E+03,1.467697E-01,1.453429E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998717E+01,2.388857E+01,4.036486E+01,1.727689E+03,1.049340E+03,8.968736E-02,9.271773E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983953E+01,2.388869E+01,4.006285E+01,2.771328E+03,1.623840E+03,1.438652E-01,1.434810E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995425E+01,2.388857E+01,4.040091E+01,1.727689E+03,1.146596E+03,8.968736E-02,1.013107E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983953E+01,2.388872E+01,3.985112E+01
03:00:00,1.022432E+03,2.678162E+03,5.307927E-02,2.366506E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388807E+01,4.062958E+01,2.827310E+03,1.631092E+03,1.467713E-01,1.441217E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998719E+01,2.388857E+01,4.038808E+01,1.727706E+03,1.039196E+03,8.968823E-02,9.182141E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983954E+01,2.388869E+01,4.008664E+01,2.771359E+03,1.610584E+03,1.438667E-01,1.423098E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995426E+01,2.388856E+01,4.042378E+01,1.727706E+03,1.133662E+03,8.968823E-02,1.001679E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983954E+01,2.388872E+01,3.987684E+01
03:15:00,1.022497E+03,2.671742E+03,5.308265E-02,2.360834E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388807E+01,4.063741E+01,2.827340E+03,1.617718E+03,1.467728E-01,1.429401E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998720E+01,2.388857E+01,4.041093E+01,1.727723E+03,1.029365E+03,8.968910E-02,9.095279E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983956E+01,2.388868E+01,4.011015E+01,2.771389E+03,1.597776E+03,1.438683E-01,1.411781E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995428E+01,2.388856E+01,4.044623E+01,1.727723E+03,1.121176E+03,8.968910E-02,9.906477E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983956E+01,2.388872E+01,3.990223E+01
03:30:00,1.022561E+03,2.665482E+03,5.308599E-02,2.355303E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388807E+01,4.064508E+01,2.827369E+03,1.604781E+03,1.467744E-01,1.417970E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998722E+01,2.388856E+01,4.043348E+01,1.727739E+03,1.019840E+03,8.968996E-02,9.011120E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983958E+01,2.388868E+01,4.013343E+01,2.771418E+03,1.585403E+03,1.438699E-01,1.400849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995430E+01,2.388855E+01,4.046835E+01,1.727739E+03,1.109121E+03,8.968996E-02,9.799958E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983958E+01,2.388871E+01,3.992734E+01
03:45:00,1.022625E+03,2.659374E+03,5.308929E-02,2.349906E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388806E+01,4.065260E+01,2.827399E+03,1.592137E+03,1.467759E-01,1.406798E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998724E+01,2.388856E+01,4.045578E+01,1.727755E+03,1.010533E+03,8.969080E-02,8.928887E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983959E+01,2.388868E+01,4.015652E+01,2.771448E+03,1.573323E+03,1.438714E-01,1.390176E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995432E+01,2.388855E+01,4.049018E+01,1.727755E+03,1.097397E+03,8.969080E-02,9.696377E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983959E+01,2.388871E+01,3.995222E+01
04:00:00,1.022688E+03,2.653409E+03,5.309256E-02,2.344636E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388806E+01,4.065998E+01,2.827427E+03,1.579774E+03,1.467774E-01,1.395875E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998725E+01,2.388856E+01,4.047786E+01,1.727771E+03,1.001435E+03,8.969163E-02,8.848506E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983961E+01,2.388867E+01,4.017945E+01,2.771477E+03,1.561521E+03,1.438729E-01,1.379748E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995434E+01,2.388855E+01,4.051177E+01,1.727771E+03,1.085989E+03,8.969163E-02,9.595582E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983961E+01,2.388871E+01,3.997688E+01
04:15:00,1.022750E+03,2.647578E+03,5.309580E-02,2.339483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388806E+01,4.066722E+01,2.827456E+03,1.567811E+03,1.467789E-01,1.385305E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998727E+01,2.388855E+01,4.049975E+01,1.727787E+03,9.926176E+02,8.969245E-02,8.770597E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983963E+01,2.388867E+01,4.020222E+01,2.771505E+03,1.550110E+03,1.438744E-01,1.369666E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995435E+01,2.388854E+01,4.053314E+01,1.727787E+03,1.074958E+03,8.969245E-02,9.498116E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983963E+01,2.388870E+01,4.000136E+01
04:30:00,1.022812E+03,2.641874E+03,5.309900E-02,2.334443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388806E+01,4.067434E+01,2.827484E+03,1.556228E+03,1.467803E-01,1.375071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998729E+01,2.388855E+01,4.052122E+01,1.727803E+03,9.840680E+02,8.969326E-02,8.695057E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983964E+01,2.388867E+01,4.022465E+01,2.771534E+03,1.539076E+03,1.438758E-01,1.359916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995437E+01,2.388854E+01,4.055407E+01,1.727803E+03,1.064285E+03,8.969326E-02,9.403814E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983964E+01,2.388870E+01,4.002547E+01
04:45:00,1.022873E+03,2.636290E+03,5.310217E-02,2.329509E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388806E+01,4.068133E+01,2.827512E+03,1.545017E+03,1.467818E-01,1.365166E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998730E+01,2.388855E+01,4.054221E+01,1.727818E+03,9.757792E+02,8.969406E-02,8.621821E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983966E+01,2.388866E+01,4.024667E+01,2.771561E+03,1.528406E+03,1.438773E-01,1.350489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995439E+01,2.388854E+01,4.057450E+01,1.727818E+03,1.053957E+03,8.969406E-02,9.312560E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983966E+01,2.388870E+01,4.004917E+01
05:00:00,1.022933E+03,2.630908E+03,5.310530E-02,2.324754E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388806E+01,4.068822E+01,2.827539E+03,1.535191E+03,1.467832E-01,1.356484E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998732E+01,2.388854E+01,4.056276E+01,1.727833E+03,9.704780E+02,8.969484E-02,8.574984E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983967E+01,2.388866E+01,4.026832E+01,2.771589E+03,1.520766E+03,1.438787E-01,1.343738E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995440E+01,2.388853E+01,4.059446E+01,1.727833E+03,1.044560E+03,8.969484E-02,9.229533E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983967E+01,2.388869E+01,4.007250E+01
05:15:00,1.022993E+03,2.626152E+03,5.310841E-02,2.320552E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388805E+01,4.069485E+01,2.827566E+03,1.527898E+03,1.467846E-01,1.350040E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998733E+01,2.388853E+01,4.058086E+01,1.727848E+03,9.770847E+02,8.969562E-02,8.633365E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983969E+01,2.388863E+01,4.028116E+01,2.771616E+03,1.522590E+03,1.438801E-01,1.345352E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995442E+01,2.388851E+01,4.060848E+01,1.727848E+03,1.036815E+03,8.969562E-02,9.161097E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983969E+01,2.388868E+01,4.009380E+01
05:30:00,1.023052E+03,2.622805E+03,5.311148E-02,2.317595E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388805E+01,4.070052E+01,2.827593E+03,1.523948E+03,1.467860E-01,1.346551E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998735E+01,2.388852E+01,4.059347E+01,1.727863E+03,1.004323E+03,8.969639E-02,8.874061E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983970E+01,2.388855E+01,4.025485E+01,2.771643E+03,1.535063E+03,1.438815E-01,1.356374E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995444E+01,2.388846E+01,4.060128E+01,1.727863E+03,1.031229E+03,8.969639E-02,9.111750E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983970E+01,2.388867E+01,4.011053E+01
05:45:00,1.023110E+03,2.621617E+03,5.311451E-02,2.316546E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388805E+01,4.070384E+01,2.827619E+03,1.523918E+03,1.467873E-01,1.346525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998737E+01,2.388850E+01,4.059850E+01,1.727877E+03,1.052055E+03,8.969714E-02,9.295851E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983972E+01,2.388844E+01,4.015812E+01,2.771669E+03,1.555904E+03,1.438829E-01,1.374791E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995445E+01,2.388843E+01,4.056705E+01,1.727877E+03,1.028062E+03,8.969714E-02,9.083770E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983972E+01,2.388866E+01,4.012089E+01
06:00:00,1.023168E+03,2.623125E+03,5.311752E-02,2.317879E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388804E+01,4.070347E+01,2.827645E+03,1.528397E+03,1.467887E-01,1.350484E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998738E+01,2.388849E+01,4.059509E+01,1.727892E+03,1.122137E+03,8.969789E-02,9.915131E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983973E+01,2.388838E+01,3.999968E+01,2.771695E+03,1.583147E+03,1.438842E-01,1.398866E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995447E+01,2.388842E+01,4.051482E+01,1.727892E+03,1.027482E+03,8.969789E-02,9.078658E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983973E+01,2.388865E+01,4.012446E+01
06:15:00,1.023226E+03,2.627645E+03,5.312049E-02,2.321873E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388803E+01,4.069885E+01,2.827671E+03,1.538332E+03,1.467900E-01,1.359264E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998740E+01,2.388848E+01,4.058333E+01,1.727906E+03,1.214799E+03,8.969862E-02,1.073394E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983975E+01,2.388835E+01,3.980463E+01,2.771721E+03,1.616998E+03,1.438856E-01,1.428779E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995448E+01,2.388843E+01,4.045777E+01,1.727906E+03,1.029896E+03,8.969862E-02,9.099993E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983975E+01,2.388864E+01,4.012200E+01
06:30:00,1.023282E+03,2.635133E+03,5.312344E-02,2.328492E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388803E+01,4.069024E+01,2.827696E+03,1.552905E+03,1.467913E-01,1.372142E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998741E+01,2.388846E+01,4.056304E+01,1.727920E+03,1.326022E+03,8.969935E-02,1.171675E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983976E+01,2.388836E+01,3.960073E+01,2.771747E+03,1.651505E+03,1.438869E-01,1.459272E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995450E+01,2.388844E+01,4.040228E+01,1.727920E+03,1.034744E+03,8.969935E-02,9.142841E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983976E+01,2.388863E+01,4.011402E+01
06:45:00,1.023338E+03,2.645017E+03,5.312635E-02,2.337226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388803E+01,4.067864E+01,2.827721E+03,1.570522E+03,1.467926E-01,1.387710E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998743E+01,2.388845E+01,4.053530E+01,1.727934E+03,1.447534E+03,8.970007E-02,1.279047E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983978E+01,2.388841E+01,3.941076E+01,2.771772E+03,1.679302E+03,1.438882E-01,1.483834E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995451E+01,2.388846E+01,4.035583E+01,1.727934E+03,1.041586E+03,8.970007E-02,9.203299E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983978E+01,2.388862E+01,4.010154E+01
07:00:00,1.023394E+03,2.656213E+03,5.312923E-02,2.347120E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388803E+01,4.066534E+01,2.827746E+03,1.591498E+03,1.467939E-01,1.406246E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998744E+01,2.388844E+01,4.050303E+01,1.727948E+03,1.567139E+03,8.970078E-02,1.384731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983979E+01,2.388846E+01,3.924349E+01,2.771797E+03,1.697802E+03,1.438895E-01,1.500181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995453E+01,2.388848E+01,4.032135E+01,1.727948E+03,1.050039E+03,8.970078E-02,9.278002E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983979E+01,2.388861E+01,4.008502E+01
07:15:00,1.023449E+03,2.667601E+03,5.313209E-02,2.357184E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388803E+01,4.065168E+01,2.792079E+03,1.619984E+03,1.449424E-01,1.431418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998745E+01,2.388845E+01,4.046622E+01,1.704167E+03,1.685308E+03,8.846629E-02,1.489143E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983981E+01,2.388853E+01,3.910495E+01,2.736130E+03,1.715132E+03,1.420380E-01,1.515491E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995454E+01,2.388851E+01,4.029948E+01,1.704167E+03,1.062763E+03,8.846629E-02,9.390438E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.983981E+01,2.388861E+01,4.006492E+01
07:30:00,1.023503E+03,2.678590E+03,5.313491E-02,2.366894E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388803E+01,4.063877E+01,2.756401E+03,1.651841E+03,1.430904E-01,1.459568E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110907E+01,4.019517E+01,2.388842E+01,4.054954E+01,1.680379E+03,1.796546E+03,8.723145E-02,1.587429E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110899E+01,4.006895E+01,2.388858E+01,3.910823E+01,2.700452E+03,1.731975E+03,1.401859E-01,1.530372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110907E+01,4.016234E+01,2.388849E+01,4.040832E+01,1.680379E+03,1.077239E+03,8.723145E-02,9.518350E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110899E+01,4.006895E+01,2.388858E+01,4.017773E+01
07:45:00,1.023557E+03,2.689261E+03,5.313770E-02,2.376323E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388804E+01,4.062691E+01,2.720709E+03,1.686179E+03,1.412377E-01,1.489912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110918E+01,4.047768E+01,2.388836E+01,4.066745E+01,1.656582E+03,1.899332E+03,8.599626E-02,1.678245E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110911E+01,4.037937E+01,2.388854E+01,3.914681E+01,2.664761E+03,1.748998E+03,1.383333E-01,1.545414E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110918E+01,4.044596E+01,2.388842E+01,4.055357E+01,1.656582E+03,1.093324E+03,8.599626E-02,9.660495E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110911E+01,4.037937E+01,2.388852E+01,4.032787E+01
08:00:00,1.023610E+03,2.700040E+03,5.314045E-02,2.385847E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388804E+01,4.061523E+01,2.684999E+03,1.723021E+03,1.393843E-01,1.522470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110933E+01,4.072059E+01,2.388827E+01,4.074990E+01,1.632773E+03,1.993162E+03,8.476057E-02,1.761152E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110928E+01,4.064460E+01,2.388847E+01,3.915043E+01,2.629052E+03,1.769843E+03,1.364800E-01,1.563835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110932E+01,4.069121E+01,2.388832E+01,4.065980E+01,1.632773E+03,1.111216E+03,8.476057E-02,9.818621E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110928E+01,4.064460E+01,2.388842E+01,4.043771E+01
08:15:00,1.023662E+03,2.711462E+03,5.314314E-02,2.395939E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388804E+01,4.060251E+01,2.649274E+03,1.763046E+03,1.375303E-01,1.557843E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110946E+01,4.089030E+01,2.388820E+01,4.077923E+01,1.608955E+03,2.075573E+03,8.352449E-02,1.833970E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110942E+01,4.082819E+01,2.388843E+01,3.911626E+01,2.593328E+03,1.795819E+03,1.346260E-01,1.586793E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110946E+01,4.086398E+01,2.388824E+01,4.070836E+01,1.608955E+03,1.130898E+03,8.352449E-02,9.992572E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110942E+01,4.082819E+01,2.388834E+01,4.048855E+01
08:30:00,1.023713E+03,2.724119E+03,5.314577E-02,2.407124E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388804E+01,4.058790E+01,2.613537E+03,1.805153E+03,1.356758E-01,1.595056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110956E+01,4.099866E+01,2.388816E+01,4.076641E+01,1.585128E+03,2.148250E+03,8.228807E-02,1.898188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110952E+01,4.094401E+01,2.388843E+01,3.906761E+01,2.557592E+03,1.828499E+03,1.327716E-01,1.615677E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110955E+01,4.097546E+01,2.388819E+01,4.071107E+01,1.585128E+03,1.152406E+03,8.228807E-02,1.018266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110952E+01,4.094401E+01,2.388828E+01,4.049318E+01
08:45:00,1.023762E+03,2.738599E+03,5.314832E-02,2.419918E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388804E+01,4.057112E+01,2.613481E+03,1.844538E+03,1.356736E-01,1.629864E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110962E+01,4.106734E+01,2.388813E+01,4.072807E+01,1.585089E+03,2.209190E+03,8.228653E-02,1.952037E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110959E+01,4.101648E+01,2.388845E+01,3.902286E+01,2.557537E+03,1.862039E+03,1.327694E-01,1.645322E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110961E+01,4.104693E+01,2.388816E+01,4.068550E+01,1.585089E+03,1.172879E+03,8.228653E-02,1.036361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110959E+01,4.101648E+01,2.388825E+01,4.046985E+01
09:00:00,1.023809E+03,2.755123E+03,5.315079E-02,2.434519E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388804E+01,4.055234E+01,2.613427E+03,1.885845E+03,1.356715E-01,1.666371E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110966E+01,4.111272E+01,2.388812E+01,4.067645E+01,1.585052E+03,2.259419E+03,8.228507E-02,1.996422E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110963E+01,4.106385E+01,2.388847E+01,3.898833E+01,2.557484E+03,1.898739E+03,1.327673E-01,1.677759E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110965E+01,4.109461E+01,2.388814E+01,4.064453E+01,1.585052E+03,1.195463E+03,8.228507E-02,1.056322E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110963E+01,4.106385E+01,2.388824E+01,4.043149E+01
09:15:00,1.023855E+03,2.773406E+03,5.315318E-02,2.450675E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388804E+01,4.053189E+01,2.613378E+03,1.928967E+03,1.356696E-01,1.704481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110968E+01,4.114412E+01,2.388812E+01,4.061627E+01,1.585018E+03,2.296200E+03,8.228370E-02,2.028923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110966E+01,4.109638E+01,2.388849E+01,3.896483E+01,2.557437E+03,1.936968E+03,1.327655E-01,1.711546E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110968E+01,4.112783E+01,2.388813E+01,4.059357E+01,1.585018E+03,1.219394E+03,8.228370E-02,1.077473E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110966E+01,4.109638E+01,2.388823E+01,4.038299E+01
09:30:00,1.023900E+03,2.793007E+03,5.315551E-02,2.467994E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388804E+01,4.051016E+01,2.613342E+03,1.973933E+03,1.356682E-01,1.744217E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110970E+01,4.116635E+01,2.388812E+01,4.055058E+01,1.584992E+03,2.319078E+03,8.228262E-02,2.049136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110967E+01,4.111926E+01,2.388852E+01,3.895368E+01,2.557401E+03,1.976184E+03,1.327640E-01,1.746203E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110970E+01,4.115147E+01,2.388814E+01,4.053746E+01,1.584992E+03,1.244353E+03,8.228262E-02,1.099530E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110967E+01,4.111926E+01,2.388823E+01,4.032904E+01
09:45:00,1.023944E+03,2.813521E+03,5.315778E-02,2.486121E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388805E+01,4.048757E+01,2.613314E+03,2.020751E+03,1.356670E-01,1.785589E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110971E+01,4.118209E+01,2.388812E+01,4.048154E+01,1.584971E+03,2.327850E+03,8.228173E-02,2.056884E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110969E+01,4.113537E+01,2.388854E+01,3.895412E+01,2.557373E+03,2.015946E+03,1.327629E-01,1.781340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110971E+01,4.116831E+01,2.388814E+01,4.047972E+01,1.584971E+03,1.270043E+03,8.228173E-02,1.122232E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110969E+01,4.113537E+01,2.388824E+01,4.027315E+01
10:00:00,1.023987E+03,2.834604E+03,5.316001E-02,2.504751E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388805E+01,4.046456E+01,2.613294E+03,2.070395E+03,1.356662E-01,1.829457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.119312E+01,2.388813E+01,4.041068E+01,1.584955E+03,2.322357E+03,8.228102E-02,2.052027E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110970E+01,4.114659E+01,2.388856E+01,3.896446E+01,2.557353E+03,2.056014E+03,1.327620E-01,1.816746E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.118019E+01,2.388815E+01,4.042227E+01,1.584955E+03,1.295538E+03,8.228102E-02,1.144760E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110970E+01,4.114659E+01,2.388824E+01,4.021727E+01
10:15:00,1.024029E+03,2.855972E+03,5.316222E-02,2.523631E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388805E+01,4.044149E+01,2.613280E+03,2.124602E+03,1.356656E-01,1.877355E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110973E+01,4.120080E+01,2.388814E+01,4.033777E+01,1.584943E+03,2.302247E+03,8.228046E-02,2.034254E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110970E+01,4.115431E+01,2.388857E+01,3.898352E+01,2.557338E+03,2.095991E+03,1.327614E-01,1.852070E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.118852E+01,2.388816E+01,4.036603E+01,1.584943E+03,1.321057E+03,8.228046E-02,1.167309E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110970E+01,4.115431E+01,2.388826E+01,4.016438E+01
10:30:00,1.024072E+03,2.877384E+03,5.316442E-02,2.542551E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388806E+01,4.041864E+01,2.613270E+03,2.182680E+03,1.356652E-01,1.928674E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110973E+01,4.120610E+01,2.388814E+01,4.026061E+01,1.584934E+03,2.268429E+03,8.228006E-02,2.004369E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110971E+01,4.115961E+01,2.388858E+01,3.901109E+01,2.557329E+03,2.134766E+03,1.327610E-01,1.886332E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110973E+01,4.119432E+01,2.388817E+01,4.031172E+01,1.584934E+03,1.345829E+03,8.228006E-02,1.189197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110971E+01,4.115961E+01,2.388827E+01,4.011426E+01
10:45:00,1.024114E+03,2.898641E+03,5.316661E-02,2.561333E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388806E+01,4.039619E+01,2.613265E+03,2.244673E+03,1.356650E-01,1.983452E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110973E+01,4.120977E+01,2.388814E+01,4.017949E+01,1.584928E+03,2.223595E+03,8.227978E-02,1.964750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110971E+01,4.116325E+01,2.388859E+01,3.904737E+01,2.557324E+03,2.172991E+03,1.327608E-01,1.920107E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110973E+01,4.119836E+01,2.388818E+01,4.025966E+01,1.584928E+03,1.370282E+03,8.227978E-02,1.210804E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110971E+01,4.116325E+01,2.388828E+01,4.006591E+01
11:00:00,1.024156E+03,2.919601E+03,5.316879E-02,2.579853E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388807E+01,4.037428E+01,2.613264E+03,2.310110E+03,1.356649E-01,2.041273E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121231E+01,2.388815E+01,4.009691E+01,1.584924E+03,2.169225E+03,8.227961E-02,1.916707E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110971E+01,4.116574E+01,2.388860E+01,3.909239E+01,2.557322E+03,2.210707E+03,1.327608E-01,1.953432E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110973E+01,4.120118E+01,2.388819E+01,4.020989E+01,1.584924E+03,1.394403E+03,8.227961E-02,1.232117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110971E+01,4.116574E+01,2.388828E+01,4.001897E+01
11:15:00,1.024198E+03,2.940176E+03,5.317096E-02,2.598033E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388807E+01,4.035301E+01,2.613265E+03,2.377871E+03,1.356650E-01,2.101147E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121408E+01,2.388817E+01,4.001586E+01,1.584922E+03,2.113831E+03,8.227953E-02,1.867760E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110971E+01,4.116746E+01,2.388861E+01,3.914559E+01,2.557323E+03,2.247349E+03,1.327609E-01,1.985808E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120315E+01,2.388820E+01,4.016238E+01,1.584922E+03,1.417827E+03,8.227953E-02,1.252813E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110971E+01,4.116746E+01,2.388829E+01,3.997356E+01
