Time,CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_ZN::Des Latent Heat Load [W],CORE_ZN::Des Latent Cool Load [W],CORE_ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN::Des Heat Load No DOAS [W],CORE_ZN::Des Sens Cool Load No DOAS [W],CORE_ZN::Des Latent Heat Load No DOAS [W],CORE_ZN::Des Latent Cool Load No DOAS [W],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Heat Load [W],PERIMETER_ZN_1::Des Latent Cool Load [W],PERIMETER_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Heat Load No DOAS [W],PERIMETER_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Heat Load [W],PERIMETER_ZN_2::Des Latent Cool Load [W],PERIMETER_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Heat Load No DOAS [W],PERIMETER_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Heat Load [W],PERIMETER_ZN_3::Des Latent Cool Load [W],PERIMETER_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Heat Load No DOAS [W],PERIMETER_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Heat Load [W],PERIMETER_ZN_4::Des Latent Cool Load [W],PERIMETER_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Heat Load No DOAS [W],PERIMETER_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
11:30:00,1.024240E+03,2.962210E+03,5.317313E-02,2.617502E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388808E+01,4.033054E+01,2.613268E+03,2.457051E+03,1.356652E-01,2.171110E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121531E+01,2.388819E+01,3.992799E+01,1.584921E+03,2.052328E+03,8.227952E-02,1.813415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110971E+01,4.116865E+01,2.388858E+01,3.920371E+01,2.557327E+03,2.283658E+03,1.327611E-01,2.017889E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120453E+01,2.388822E+01,4.011678E+01,1.584921E+03,1.442226E+03,8.227952E-02,1.274371E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110971E+01,4.116865E+01,2.388830E+01,3.992869E+01
11:45:00,1.024281E+03,2.981828E+03,5.317530E-02,2.634836E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388808E+01,4.031082E+01,2.613273E+03,2.523874E+03,1.356655E-01,2.230154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121616E+01,2.388821E+01,3.985819E+01,1.584922E+03,2.008853E+03,8.227958E-02,1.775002E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.116946E+01,2.388855E+01,3.923731E+01,2.557332E+03,2.317960E+03,1.327614E-01,2.048198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120550E+01,2.388823E+01,4.007557E+01,1.584922E+03,1.464857E+03,8.227958E-02,1.294367E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.116946E+01,2.388831E+01,3.988891E+01
12:00:00,1.024323E+03,3.000937E+03,5.317746E-02,2.651720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388809E+01,4.029182E+01,2.613280E+03,2.587576E+03,1.356659E-01,2.286439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121675E+01,2.388823E+01,3.979517E+01,1.584924E+03,1.974530E+03,8.227969E-02,1.744676E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117002E+01,2.388853E+01,3.925842E+01,2.557339E+03,2.351156E+03,1.327617E-01,2.077528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120618E+01,2.388824E+01,4.003710E+01,1.584924E+03,1.486613E+03,8.227969E-02,1.313590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117002E+01,2.388832E+01,3.985189E+01
12:15:00,1.024364E+03,3.019475E+03,5.317961E-02,2.668100E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388809E+01,4.027355E+01,2.613288E+03,2.647127E+03,1.356663E-01,2.339056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121716E+01,2.388825E+01,3.973891E+01,1.584927E+03,1.950861E+03,8.227983E-02,1.723765E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117041E+01,2.388851E+01,3.927178E+01,2.557346E+03,2.382985E+03,1.327621E-01,2.105651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120665E+01,2.388825E+01,4.000094E+01,1.584927E+03,1.507363E+03,8.227983E-02,1.331924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117041E+01,2.388833E+01,3.981755E+01
12:30:00,1.024405E+03,3.037381E+03,5.318174E-02,2.683921E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388810E+01,4.025608E+01,2.613297E+03,2.701641E+03,1.356667E-01,2.387222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121745E+01,2.388827E+01,3.968952E+01,1.584930E+03,1.938843E+03,8.228001E-02,1.713148E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117068E+01,2.388851E+01,3.928118E+01,2.557355E+03,2.413388E+03,1.327626E-01,2.132514E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120698E+01,2.388825E+01,3.996708E+01,1.584930E+03,1.527046E+03,8.228001E-02,1.349315E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117068E+01,2.388834E+01,3.978579E+01
12:45:00,1.024446E+03,3.054567E+03,5.318387E-02,2.699106E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388810E+01,4.023950E+01,2.613306E+03,2.750856E+03,1.356672E-01,2.430705E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121765E+01,2.388829E+01,3.964699E+01,1.584934E+03,1.931015E+03,8.228022E-02,1.706234E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117087E+01,2.388850E+01,3.928820E+01,2.557364E+03,2.442775E+03,1.327631E-01,2.158479E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120721E+01,2.388826E+01,3.993544E+01,1.584934E+03,1.545878E+03,8.228022E-02,1.365954E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117087E+01,2.388835E+01,3.975635E+01
13:00:00,1.024487E+03,3.070915E+03,5.318599E-02,2.713550E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388810E+01,4.022390E+01,2.613316E+03,2.794127E+03,1.356678E-01,2.468935E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121778E+01,2.388831E+01,3.961120E+01,1.584939E+03,1.925411E+03,8.228044E-02,1.701285E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117099E+01,2.388850E+01,3.929339E+01,2.557374E+03,2.471064E+03,1.327636E-01,2.183474E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120738E+01,2.388827E+01,3.990585E+01,1.584939E+03,1.563812E+03,8.228044E-02,1.381799E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117099E+01,2.388836E+01,3.972900E+01
13:15:00,1.024528E+03,3.086316E+03,5.318809E-02,2.727158E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388811E+01,4.020936E+01,2.613326E+03,2.830573E+03,1.356683E-01,2.501135E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121788E+01,2.388832E+01,3.958191E+01,1.584943E+03,1.921327E+03,8.228068E-02,1.697677E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117108E+01,2.388849E+01,3.929704E+01,2.557385E+03,2.497883E+03,1.327641E-01,2.207169E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120749E+01,2.388828E+01,3.987817E+01,1.584943E+03,1.584558E+03,8.228068E-02,1.400130E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117108E+01,2.388836E+01,3.970361E+01
13:30:00,1.024568E+03,3.100715E+03,5.319017E-02,2.739881E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388811E+01,4.019591E+01,2.613337E+03,2.859801E+03,1.356688E-01,2.526957E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121795E+01,2.388834E+01,3.955930E+01,1.584948E+03,1.918360E+03,8.228094E-02,1.695057E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117114E+01,2.388849E+01,3.929965E+01,2.557396E+03,2.523089E+03,1.327647E-01,2.229441E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120757E+01,2.388829E+01,3.985270E+01,1.584948E+03,1.614551E+03,8.228094E-02,1.426631E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117114E+01,2.388835E+01,3.967177E+01
13:45:00,1.024608E+03,3.114106E+03,5.319224E-02,2.751712E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388812E+01,4.018355E+01,2.613348E+03,2.881703E+03,1.356694E-01,2.546306E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121800E+01,2.388835E+01,3.954314E+01,1.584953E+03,1.916275E+03,8.228120E-02,1.693215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117119E+01,2.388849E+01,3.930164E+01,2.557406E+03,2.546784E+03,1.327653E-01,2.250376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120763E+01,2.388829E+01,3.982952E+01,1.584953E+03,1.656191E+03,8.228120E-02,1.463426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117119E+01,2.388831E+01,3.961835E+01
14:00:00,1.024647E+03,3.126501E+03,5.319430E-02,2.762664E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388812E+01,4.017220E+01,2.613359E+03,2.896232E+03,1.356700E-01,2.559140E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121803E+01,2.388837E+01,3.953298E+01,1.584958E+03,1.914632E+03,8.228147E-02,1.691764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117121E+01,2.388849E+01,3.930326E+01,2.557418E+03,2.568880E+03,1.327658E-01,2.269899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120767E+01,2.388830E+01,3.980847E+01,1.584958E+03,1.710957E+03,8.228147E-02,1.511819E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117121E+01,2.388828E+01,3.954040E+01
14:15:00,1.024686E+03,3.137918E+03,5.319633E-02,2.772751E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388812E+01,4.016179E+01,2.613370E+03,2.902999E+03,1.356706E-01,2.565117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121806E+01,2.388838E+01,3.952832E+01,1.584964E+03,1.913617E+03,8.228175E-02,1.690868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117124E+01,2.388849E+01,3.930473E+01,2.557429E+03,2.588745E+03,1.327664E-01,2.287450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120770E+01,2.388831E+01,3.978932E+01,1.584964E+03,1.779450E+03,8.228175E-02,1.572342E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117124E+01,2.388827E+01,3.944537E+01
14:30:00,1.024725E+03,3.148374E+03,5.319835E-02,2.781989E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388813E+01,4.015226E+01,2.613381E+03,2.904463E+03,1.356712E-01,2.566407E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121807E+01,2.388839E+01,3.952930E+01,1.584969E+03,1.912529E+03,8.228203E-02,1.689906E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117125E+01,2.388848E+01,3.930544E+01,2.557440E+03,2.606315E+03,1.327670E-01,2.302974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120772E+01,2.388832E+01,3.977267E+01,1.584969E+03,1.862584E+03,8.228203E-02,1.645802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117125E+01,2.388827E+01,3.934414E+01
14:45:00,1.024764E+03,3.157883E+03,5.320035E-02,2.790390E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388813E+01,4.014364E+01,2.613393E+03,2.902413E+03,1.356717E-01,2.564593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121809E+01,2.388839E+01,3.953294E+01,1.584975E+03,1.911162E+03,8.228231E-02,1.688699E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117126E+01,2.388848E+01,3.930622E+01,2.557451E+03,2.621776E+03,1.327676E-01,2.316634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120774E+01,2.388832E+01,3.975860E+01,1.584975E+03,1.957309E+03,8.228231E-02,1.729504E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117126E+01,2.388829E+01,3.924420E+01
15:00:00,1.024802E+03,3.166421E+03,5.320234E-02,2.797934E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388813E+01,4.013593E+01,2.613404E+03,2.897667E+03,1.356723E-01,2.560397E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121810E+01,2.388839E+01,3.953682E+01,1.584980E+03,1.909294E+03,8.228259E-02,1.687048E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117127E+01,2.388849E+01,3.930789E+01,2.557463E+03,2.635085E+03,1.327682E-01,2.328393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120775E+01,2.388833E+01,3.974682E+01,1.584980E+03,2.057736E+03,8.228259E-02,1.818244E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117127E+01,2.388831E+01,3.914925E+01
15:15:00,1.024840E+03,3.173909E+03,5.320430E-02,2.804550E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388814E+01,4.012916E+01,2.613415E+03,2.889478E+03,1.356729E-01,2.553160E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121810E+01,2.388839E+01,3.954063E+01,1.584986E+03,1.905570E+03,8.228288E-02,1.683758E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117128E+01,2.388849E+01,3.931075E+01,2.557474E+03,2.644552E+03,1.327688E-01,2.336756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120776E+01,2.388833E+01,3.973702E+01,1.584986E+03,2.161935E+03,8.228288E-02,1.910314E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117128E+01,2.388834E+01,3.906067E+01
15:30:00,1.024878E+03,3.180229E+03,5.320625E-02,2.810134E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388814E+01,4.012340E+01,2.613426E+03,2.879721E+03,1.356735E-01,2.544538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121811E+01,2.388840E+01,3.954689E+01,1.584991E+03,1.900220E+03,8.228317E-02,1.679031E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117128E+01,2.388849E+01,3.931682E+01,2.557486E+03,2.650608E+03,1.327694E-01,2.342105E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120776E+01,2.388834E+01,3.973118E+01,1.584991E+03,2.264895E+03,8.228317E-02,2.001288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117128E+01,2.388836E+01,3.897871E+01
15:45:00,1.024915E+03,3.185265E+03,5.320818E-02,2.814582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388814E+01,4.011876E+01,2.613438E+03,2.869784E+03,1.356741E-01,2.535757E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121811E+01,2.388840E+01,3.955525E+01,1.584997E+03,1.892790E+03,8.228345E-02,1.672465E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117128E+01,2.388850E+01,3.932568E+01,2.557497E+03,2.653842E+03,1.327700E-01,2.344962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120777E+01,2.388835E+01,3.972902E+01,1.584997E+03,2.364783E+03,8.228345E-02,2.089546E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117128E+01,2.388840E+01,3.890815E+01
16:00:00,1.024951E+03,3.188909E+03,5.321009E-02,2.817802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388814E+01,4.011534E+01,2.613449E+03,2.858070E+03,1.356747E-01,2.525405E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121812E+01,2.388840E+01,3.956481E+01,1.585002E+03,1.883501E+03,8.228374E-02,1.664257E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117129E+01,2.388850E+01,3.933621E+01,2.557508E+03,2.654010E+03,1.327705E-01,2.345109E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120777E+01,2.388835E+01,3.972943E+01,1.585002E+03,2.459660E+03,8.228374E-02,2.173375E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117129E+01,2.388844E+01,3.885014E+01
16:15:00,1.024988E+03,3.191055E+03,5.321198E-02,2.819697E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388815E+01,4.011324E+01,2.613460E+03,2.843911E+03,1.356752E-01,2.512894E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121812E+01,2.388840E+01,3.957530E+01,1.585008E+03,1.872246E+03,8.228402E-02,1.654312E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117129E+01,2.388850E+01,3.934803E+01,2.557519E+03,2.650713E+03,1.327711E-01,2.342194E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120778E+01,2.388836E+01,3.973199E+01,1.585008E+03,2.547486E+03,8.228402E-02,2.250973E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117129E+01,2.388847E+01,3.880258E+01
16:30:00,1.025024E+03,3.191603E+03,5.321385E-02,2.820181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388815E+01,4.011250E+01,2.613471E+03,2.827517E+03,1.356758E-01,2.498407E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121812E+01,2.388840E+01,3.958704E+01,1.585013E+03,1.858905E+03,8.228431E-02,1.642524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117129E+01,2.388850E+01,3.936139E+01,2.557530E+03,2.643787E+03,1.327717E-01,2.336074E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120778E+01,2.388836E+01,3.973702E+01,1.585013E+03,2.626021E+03,8.228431E-02,2.320361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117129E+01,2.388849E+01,3.876318E+01
16:45:00,1.025060E+03,3.190482E+03,5.321570E-02,2.819189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388815E+01,4.011318E+01,2.613482E+03,2.810313E+03,1.356764E-01,2.483205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121813E+01,2.388840E+01,3.960015E+01,1.585019E+03,1.844550E+03,8.228459E-02,1.629839E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117130E+01,2.388850E+01,3.937658E+01,2.557541E+03,2.634770E+03,1.327723E-01,2.328104E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120778E+01,2.388837E+01,3.974475E+01,1.585019E+03,2.692610E+03,8.228459E-02,2.379193E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117130E+01,2.388851E+01,3.873093E+01
17:00:00,1.025095E+03,3.187704E+03,5.321754E-02,2.816735E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388815E+01,4.011529E+01,2.613493E+03,2.791008E+03,1.356769E-01,2.466148E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121813E+01,2.388841E+01,3.961494E+01,1.585024E+03,1.828712E+03,8.228487E-02,1.615844E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117130E+01,2.388850E+01,3.939378E+01,2.557552E+03,2.623568E+03,1.327728E-01,2.318206E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120779E+01,2.388837E+01,3.975511E+01,1.585024E+03,2.748447E+03,8.228487E-02,2.428525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117130E+01,2.388853E+01,3.870588E+01
17:15:00,1.025130E+03,3.183564E+03,5.321936E-02,2.813075E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388816E+01,4.011882E+01,2.613504E+03,2.768925E+03,1.356775E-01,2.446635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121813E+01,2.388841E+01,3.963187E+01,1.585029E+03,1.811069E+03,8.228515E-02,1.600255E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117130E+01,2.388850E+01,3.941303E+01,2.557563E+03,2.613637E+03,1.327734E-01,2.309429E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120779E+01,2.388837E+01,3.976727E+01,1.585029E+03,2.793064E+03,8.228515E-02,2.467943E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117130E+01,2.388855E+01,3.868821E+01
17:30:00,1.025165E+03,3.178622E+03,5.322116E-02,2.808708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388816E+01,4.012337E+01,2.613514E+03,2.744981E+03,1.356781E-01,2.425478E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121813E+01,2.388841E+01,3.965167E+01,1.585035E+03,1.791687E+03,8.228543E-02,1.583129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117130E+01,2.388850E+01,3.943462E+01,2.557574E+03,2.607774E+03,1.327740E-01,2.304249E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120779E+01,2.388836E+01,3.977589E+01,1.585035E+03,2.825138E+03,8.228543E-02,2.496278E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117130E+01,2.388857E+01,3.867713E+01
17:45:00,1.025199E+03,3.173278E+03,5.322294E-02,2.803986E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388816E+01,4.012819E+01,2.613525E+03,2.717939E+03,1.356786E-01,2.401582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121813E+01,2.388841E+01,3.967321E+01,1.585040E+03,1.770309E+03,8.228570E-02,1.564239E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117130E+01,2.388850E+01,3.945863E+01,2.557585E+03,2.605767E+03,1.327745E-01,2.302476E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120779E+01,2.388835E+01,3.977622E+01,1.585040E+03,2.840439E+03,8.228570E-02,2.509793E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117130E+01,2.388859E+01,3.867236E+01
18:00:00,1.025233E+03,3.167578E+03,5.322470E-02,2.798949E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388816E+01,4.013274E+01,2.613536E+03,2.687776E+03,1.356792E-01,2.374930E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121814E+01,2.388841E+01,3.969777E+01,1.585045E+03,1.747371E+03,8.228598E-02,1.543972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117131E+01,2.388850E+01,3.948571E+01,2.557595E+03,2.607049E+03,1.327751E-01,2.303610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120779E+01,2.388834E+01,3.977016E+01,1.585045E+03,2.838463E+03,8.228598E-02,2.508043E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117131E+01,2.388861E+01,3.867738E+01
18:15:00,1.025267E+03,3.161289E+03,5.322645E-02,2.793392E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388815E+01,4.013723E+01,2.649237E+03,2.654062E+03,1.375326E-01,2.345140E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121814E+01,2.388841E+01,3.972577E+01,1.608844E+03,1.722798E+03,8.352149E-02,1.522259E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117131E+01,2.388850E+01,3.951527E+01,2.593297E+03,2.607716E+03,1.346285E-01,2.304199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120780E+01,2.388834E+01,3.976233E+01,1.608844E+03,2.816857E+03,8.352149E-02,2.488948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117131E+01,2.388863E+01,3.869249E+01
18:30:00,1.025300E+03,3.153912E+03,5.322817E-02,2.786873E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388816E+01,4.014251E+01,2.684942E+03,2.616820E+03,1.393861E-01,2.312232E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.098998E+01,2.388842E+01,3.975785E+01,1.632646E+03,1.696743E+03,8.475711E-02,1.499237E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110969E+01,4.091757E+01,2.388850E+01,3.954717E+01,2.629002E+03,2.605067E+03,1.364820E-01,2.301859E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.097905E+01,2.388836E+01,3.976105E+01,1.632646E+03,2.772639E+03,8.475711E-02,2.449873E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110969E+01,4.091757E+01,2.388865E+01,3.871890E+01
18:45:00,1.025333E+03,3.144555E+03,5.322988E-02,2.778605E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388816E+01,4.014974E+01,2.720666E+03,2.576137E+03,1.412405E-01,2.276284E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110960E+01,4.068600E+01,2.388842E+01,3.979422E+01,1.656460E+03,1.669352E+03,8.599327E-02,1.475034E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110956E+01,4.058163E+01,2.388850E+01,3.958134E+01,2.664726E+03,2.592504E+03,1.383364E-01,2.290758E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110960E+01,4.067319E+01,2.388838E+01,3.977160E+01,1.656460E+03,2.699635E+03,8.599327E-02,2.385363E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110956E+01,4.058163E+01,2.388867E+01,3.875975E+01
19:00:00,1.025366E+03,3.132066E+03,5.323159E-02,2.767569E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388816E+01,4.015999E+01,2.756410E+03,2.530941E+03,1.430957E-01,2.236349E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110942E+01,4.043283E+01,2.388842E+01,3.983525E+01,1.680287E+03,1.640652E+03,8.722992E-02,1.449675E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110936E+01,4.030469E+01,2.388850E+01,3.961800E+01,2.700468E+03,2.565003E+03,1.401916E-01,2.266457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110943E+01,4.041705E+01,2.388840E+01,3.979723E+01,1.680287E+03,2.598387E+03,8.722992E-02,2.295898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110936E+01,4.030469E+01,2.388870E+01,3.882215E+01
19:15:00,1.025398E+03,3.115585E+03,5.323329E-02,2.753006E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388817E+01,4.017405E+01,2.792168E+03,2.487203E+03,1.449515E-01,2.197702E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110927E+01,4.026416E+01,2.388842E+01,3.988107E+01,1.704123E+03,1.613984E+03,8.846696E-02,1.426111E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110920E+01,4.012299E+01,2.388850E+01,3.965742E+01,2.736226E+03,2.524554E+03,1.420473E-01,2.230714E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110928E+01,4.024494E+01,2.388842E+01,3.983933E+01,1.704123E+03,2.477359E+03,8.846696E-02,2.188955E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110920E+01,4.012299E+01,2.388872E+01,3.890704E+01
19:30:00,1.025432E+03,3.095009E+03,5.323502E-02,2.734824E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388817E+01,4.019229E+01,2.827939E+03,2.440340E+03,1.468078E-01,2.156293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110917E+01,4.016301E+01,2.388841E+01,3.980796E+01,1.727968E+03,1.585910E+03,8.970432E-02,1.401306E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110909E+01,4.001627E+01,2.388849E+01,3.956715E+01,2.771996E+03,2.471416E+03,1.439035E-01,2.183758E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110918E+01,4.014057E+01,2.388843E+01,3.977681E+01,1.727968E+03,2.345079E+03,8.970432E-02,2.072071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110909E+01,4.001627E+01,2.388873E+01,3.889674E+01
19:45:00,1.025466E+03,3.071023E+03,5.323678E-02,2.713629E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388817E+01,4.021430E+01,2.828029E+03,2.392459E+03,1.468116E-01,2.113984E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110911E+01,4.010308E+01,2.388847E+01,3.970783E+01,1.728025E+03,1.557319E+03,8.970674E-02,1.376041E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110902E+01,3.995448E+01,2.388856E+01,3.945085E+01,2.772085E+03,2.412687E+03,1.439074E-01,2.131860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110911E+01,4.007798E+01,2.388850E+01,3.969294E+01,1.728025E+03,2.211325E+03,8.970674E-02,1.953884E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110902E+01,3.995448E+01,2.388878E+01,3.887202E+01
20:00:00,1.025500E+03,3.044774E+03,5.323858E-02,2.690434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388817E+01,4.023887E+01,2.828124E+03,2.344754E+03,1.468157E-01,2.071827E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110907E+01,4.006564E+01,2.388856E+01,3.964631E+01,1.728085E+03,1.528619E+03,8.970931E-02,1.350680E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110898E+01,3.991657E+01,2.388865E+01,3.938003E+01,2.772178E+03,2.351841E+03,1.439114E-01,2.078089E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110907E+01,4.003848E+01,2.388857E+01,3.964521E+01,1.728085E+03,2.083736E+03,8.970931E-02,1.841144E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110898E+01,3.991657E+01,2.388884E+01,3.888032E+01
20:15:00,1.025536E+03,3.017545E+03,5.324042E-02,2.666373E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388817E+01,4.026446E+01,2.828207E+03,2.298707E+03,1.468193E-01,2.031134E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110905E+01,4.004069E+01,2.388862E+01,3.963199E+01,1.728138E+03,1.500456E+03,8.971157E-02,1.325790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110896E+01,3.989158E+01,2.388872E+01,3.936175E+01,2.772261E+03,2.293038E+03,1.439150E-01,2.026123E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110905E+01,4.001200E+01,2.388863E+01,3.963997E+01,1.728138E+03,1.971991E+03,8.971157E-02,1.742402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110896E+01,3.989158E+01,2.388887E+01,3.891993E+01
20:30:00,1.025572E+03,2.990582E+03,5.324229E-02,2.642547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388816E+01,4.028980E+01,2.828276E+03,2.255268E+03,1.468224E-01,1.992744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110903E+01,4.002351E+01,2.388865E+01,3.964785E+01,1.728182E+03,1.473268E+03,8.971354E-02,1.301763E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110894E+01,3.987448E+01,2.388876E+01,3.937563E+01,2.772330E+03,2.239521E+03,1.439181E-01,1.978828E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110903E+01,3.999368E+01,2.388865E+01,3.966142E+01,1.728182E+03,1.879285E+03,8.971354E-02,1.660486E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110894E+01,3.987448E+01,2.388888E+01,3.897339E+01
20:45:00,1.025608E+03,2.964968E+03,5.324418E-02,2.619915E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388816E+01,4.031412E+01,2.828335E+03,2.210567E+03,1.468251E-01,1.953240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110902E+01,4.001169E+01,2.388866E+01,3.967690E+01,1.728220E+03,1.444527E+03,8.971530E-02,1.276361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110893E+01,3.986282E+01,2.388877E+01,3.940263E+01,2.772390E+03,2.190676E+03,1.439209E-01,1.935662E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110902E+01,3.998102E+01,2.388866E+01,3.969431E+01,1.728220E+03,1.803922E+03,8.971530E-02,1.593893E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110893E+01,3.986282E+01,2.388887E+01,3.902819E+01
21:00:00,1.025644E+03,2.941351E+03,5.324606E-02,2.599048E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388815E+01,4.033707E+01,2.828387E+03,2.169764E+03,1.468276E-01,1.917180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110902E+01,4.000369E+01,2.388866E+01,3.970982E+01,1.728253E+03,1.417732E+03,8.971687E-02,1.252681E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110893E+01,3.985501E+01,2.388877E+01,3.943295E+01,2.772441E+03,2.147705E+03,1.439233E-01,1.897687E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110902E+01,3.997241E+01,2.388866E+01,3.973037E+01,1.728253E+03,1.740658E+03,8.971687E-02,1.537992E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110893E+01,3.985501E+01,2.388886E+01,3.907980E+01
21:15:00,1.025680E+03,2.919835E+03,5.324792E-02,2.580037E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388814E+01,4.035853E+01,2.828431E+03,2.132025E+03,1.468297E-01,1.883829E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110901E+01,3.999837E+01,2.388866E+01,3.974322E+01,1.728281E+03,1.392533E+03,8.971826E-02,1.230412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110892E+01,3.984989E+01,2.388876E+01,3.946347E+01,2.772486E+03,2.108186E+03,1.439255E-01,1.862763E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110901E+01,3.996664E+01,2.388865E+01,3.976662E+01,1.728281E+03,1.685155E+03,8.971826E-02,1.488950E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110892E+01,3.984989E+01,2.388885E+01,3.912801E+01
21:30:00,1.025715E+03,2.900255E+03,5.324974E-02,2.562736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388814E+01,4.037853E+01,2.828470E+03,2.096991E+03,1.468317E-01,1.852870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110901E+01,3.999486E+01,2.388865E+01,3.977636E+01,1.728306E+03,1.368801E+03,8.971950E-02,1.209441E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110892E+01,3.984655E+01,2.388876E+01,3.949383E+01,2.772525E+03,2.071599E+03,1.439275E-01,1.830433E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110901E+01,3.996279E+01,2.388865E+01,3.980239E+01,1.728306E+03,1.635839E+03,8.971950E-02,1.445376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110892E+01,3.984655E+01,2.388883E+01,3.917363E+01
21:45:00,1.025750E+03,2.882397E+03,5.325154E-02,2.546958E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388813E+01,4.039715E+01,2.828504E+03,2.064227E+03,1.468334E-01,1.823919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110901E+01,3.999254E+01,2.388864E+01,3.980913E+01,1.728328E+03,1.346304E+03,8.972059E-02,1.189562E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110892E+01,3.984438E+01,2.388876E+01,3.952411E+01,2.772560E+03,2.037473E+03,1.439292E-01,1.800280E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.996024E+01,2.388864E+01,3.983760E+01,1.728328E+03,1.591577E+03,8.972059E-02,1.406268E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110892E+01,3.984438E+01,2.388882E+01,3.921726E+01
22:00:00,1.025784E+03,2.866054E+03,5.325330E-02,2.532518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388813E+01,4.041449E+01,2.828535E+03,2.033410E+03,1.468350E-01,1.796690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.999100E+01,2.388864E+01,3.984138E+01,1.728347E+03,1.324958E+03,8.972157E-02,1.170701E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984297E+01,2.388875E+01,3.955431E+01,2.772590E+03,2.005594E+03,1.439308E-01,1.772113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995853E+01,2.388863E+01,3.987213E+01,1.728347E+03,1.551585E+03,8.972157E-02,1.370933E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984297E+01,2.388882E+01,3.925912E+01
22:15:00,1.025817E+03,2.851035E+03,5.325502E-02,2.519248E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388812E+01,4.043065E+01,2.828562E+03,2.004471E+03,1.468364E-01,1.771121E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998999E+01,2.388863E+01,3.987310E+01,1.728364E+03,1.304806E+03,8.972244E-02,1.152896E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984204E+01,2.388874E+01,3.958424E+01,2.772618E+03,1.975852E+03,1.439322E-01,1.745834E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995739E+01,2.388863E+01,3.990581E+01,1.728364E+03,1.515354E+03,8.972244E-02,1.338922E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984204E+01,2.388881E+01,3.929929E+01
22:30:00,1.025849E+03,2.837166E+03,5.325670E-02,2.506995E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388812E+01,4.044577E+01,2.828587E+03,1.977179E+03,1.468376E-01,1.747007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998931E+01,2.388863E+01,3.990410E+01,1.728380E+03,1.285706E+03,8.972323E-02,1.136020E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984143E+01,2.388874E+01,3.961350E+01,2.772643E+03,1.948003E+03,1.439335E-01,1.721228E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995663E+01,2.388863E+01,3.993843E+01,1.728380E+03,1.482360E+03,8.972323E-02,1.309770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984143E+01,2.388879E+01,3.933763E+01
22:45:00,1.025881E+03,2.824297E+03,5.325835E-02,2.495624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388811E+01,4.045996E+01,2.828610E+03,1.951327E+03,1.468388E-01,1.724165E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998886E+01,2.388863E+01,3.993435E+01,1.728394E+03,1.267540E+03,8.972395E-02,1.119970E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984104E+01,2.388874E+01,3.964207E+01,2.772666E+03,1.921826E+03,1.439346E-01,1.698099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995612E+01,2.388862E+01,3.996999E+01,1.728394E+03,1.452098E+03,8.972395E-02,1.283034E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984104E+01,2.388879E+01,3.937417E+01
23:00:00,1.025912E+03,2.812293E+03,5.325997E-02,2.485018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388811E+01,4.047332E+01,2.828631E+03,1.926719E+03,1.468399E-01,1.702422E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998857E+01,2.388862E+01,3.996392E+01,1.728406E+03,1.250207E+03,8.972461E-02,1.104655E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984078E+01,2.388873E+01,3.967011E+01,2.772687E+03,1.897132E+03,1.439357E-01,1.676280E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995578E+01,2.388862E+01,4.000064E+01,1.728406E+03,1.424169E+03,8.972461E-02,1.258357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984078E+01,2.388878E+01,3.940923E+01
23:15:00,1.025943E+03,2.801040E+03,5.326155E-02,2.475076E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388811E+01,4.048594E+01,2.828650E+03,1.903140E+03,1.468409E-01,1.681589E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998837E+01,2.388862E+01,3.999297E+01,1.728418E+03,1.233612E+03,8.972523E-02,1.089992E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984062E+01,2.388873E+01,3.969781E+01,2.772707E+03,1.873692E+03,1.439367E-01,1.655570E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995556E+01,2.388861E+01,4.003050E+01,1.728418E+03,1.398236E+03,8.972523E-02,1.235444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984062E+01,2.388878E+01,3.944313E+01
23:30:00,1.025973E+03,2.790439E+03,5.326311E-02,2.465710E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388810E+01,4.049791E+01,2.828669E+03,1.880538E+03,1.468418E-01,1.661618E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998825E+01,2.388862E+01,4.002159E+01,1.728429E+03,1.217659E+03,8.972580E-02,1.075897E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984051E+01,2.388873E+01,3.972528E+01,2.772725E+03,1.851320E+03,1.439377E-01,1.635803E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995541E+01,2.388861E+01,4.005976E+01,1.728429E+03,1.374016E+03,8.972580E-02,1.214045E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984051E+01,2.388877E+01,3.947611E+01
23:45:00,1.026002E+03,2.780406E+03,5.326464E-02,2.456845E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388810E+01,4.050932E+01,2.828686E+03,1.858643E+03,1.468428E-01,1.642273E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998817E+01,2.388862E+01,4.004988E+01,1.728440E+03,1.202131E+03,8.972635E-02,1.062177E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984045E+01,2.388873E+01,3.975258E+01,2.772743E+03,1.829751E+03,1.439386E-01,1.616746E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995532E+01,2.388861E+01,4.008854E+01,1.728440E+03,1.351129E+03,8.972635E-02,1.193823E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984045E+01,2.388877E+01,3.950833E+01
24:00:00,1.026031E+03,2.770862E+03,5.326615E-02,2.448412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388810E+01,4.052023E+01,2.828703E+03,1.837377E+03,1.468436E-01,1.623483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998812E+01,2.388861E+01,4.007791E+01,1.728450E+03,1.187009E+03,8.972686E-02,1.048815E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984041E+01,2.388872E+01,3.977976E+01,2.772760E+03,1.808885E+03,1.439395E-01,1.598309E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995525E+01,2.388860E+01,4.011696E+01,1.728450E+03,1.329357E+03,8.972686E-02,1.174587E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984041E+01,2.388877E+01,3.953992E+01
Peak,1.026031E+03,3.191603E+03,5.326615E-02,2.820181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.828703E+03,2.904463E+03,1.468436E-01,2.566407E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.728450E+03,2.324599E+03,8.972686E-02,2.054011E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.772760E+03,2.654010E+03,1.439395E-01,2.345109E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.728450E+03,2.840439E+03,8.972686E-02,2.509793E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,5.398760E-02,2.858378E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.488325E-01,2.601167E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,9.094216E-02,2.081831E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.458891E-01,2.376872E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,9.094216E-02,2.543787E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
