Time,CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_ZN::Des Latent Heat Load [W],CORE_ZN::Des Latent Cool Load [W],CORE_ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN::Des Heat Load No DOAS [W],CORE_ZN::Des Sens Cool Load No DOAS [W],CORE_ZN::Des Latent Heat Load No DOAS [W],CORE_ZN::Des Latent Cool Load No DOAS [W],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],CORE_ZN:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Heat Load [W],PERIMETER_ZN_1::Des Latent Cool Load [W],PERIMETER_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Heat Load No DOAS [W],PERIMETER_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_1:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Heat Load [W],PERIMETER_ZN_2::Des Latent Cool Load [W],PERIMETER_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Heat Load No DOAS [W],PERIMETER_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_2:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Heat Load [W],PERIMETER_ZN_3::Des Latent Cool Load [W],PERIMETER_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Heat Load No DOAS [W],PERIMETER_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_3:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Heat Load [W],PERIMETER_ZN_4::Des Latent Cool Load [W],PERIMETER_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Heat Load No DOAS [W],PERIMETER_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_4:DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
11:30:00,1.024240E+03,2.960326E+03,5.317313E-02,2.615837E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388808E+01,4.033246E+01,2.613268E+03,2.446396E+03,1.356652E-01,2.161695E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121531E+01,2.388819E+01,3.993937E+01,1.584921E+03,2.062434E+03,8.227952E-02,1.822345E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110971E+01,4.116865E+01,2.388859E+01,3.919454E+01,2.557327E+03,2.282826E+03,1.327611E-01,2.017154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120453E+01,2.388822E+01,4.011786E+01,1.584921E+03,1.441165E+03,8.227952E-02,1.273434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110971E+01,4.116865E+01,2.388830E+01,3.993065E+01
11:45:00,1.024281E+03,2.980019E+03,5.317530E-02,2.633237E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388808E+01,4.031264E+01,2.613273E+03,2.513198E+03,1.356655E-01,2.220721E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121616E+01,2.388821E+01,3.986902E+01,1.584922E+03,2.017766E+03,8.227958E-02,1.782877E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.116946E+01,2.388856E+01,3.923026E+01,2.557332E+03,2.317252E+03,1.327614E-01,2.047572E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120550E+01,2.388823E+01,4.007646E+01,1.584922E+03,1.463905E+03,8.227958E-02,1.293526E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.116946E+01,2.388831E+01,3.989061E+01
12:00:00,1.024323E+03,2.999205E+03,5.317746E-02,2.650189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388809E+01,4.029354E+01,2.613280E+03,2.577058E+03,1.356659E-01,2.277146E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121675E+01,2.388823E+01,3.980534E+01,1.584924E+03,1.981984E+03,8.227969E-02,1.751262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117002E+01,2.388853E+01,3.925310E+01,2.557339E+03,2.350566E+03,1.327617E-01,2.077007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120618E+01,2.388824E+01,4.003782E+01,1.584924E+03,1.485863E+03,8.227969E-02,1.312927E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117002E+01,2.388832E+01,3.985334E+01
12:15:00,1.024364E+03,3.017824E+03,5.317961E-02,2.666641E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388809E+01,4.027518E+01,2.613288E+03,2.636895E+03,1.356663E-01,2.330015E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121716E+01,2.388825E+01,3.974835E+01,1.584927E+03,1.956666E+03,8.227983E-02,1.728894E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117041E+01,2.388852E+01,3.926749E+01,2.557346E+03,2.382507E+03,1.327621E-01,2.105229E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120665E+01,2.388825E+01,4.000152E+01,1.584927E+03,1.506752E+03,8.227983E-02,1.331384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117041E+01,2.388833E+01,3.981856E+01
12:30:00,1.024405E+03,3.035814E+03,5.318174E-02,2.682536E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388810E+01,4.025761E+01,2.613297E+03,2.691833E+03,1.356667E-01,2.378556E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121745E+01,2.388827E+01,3.969818E+01,1.584930E+03,1.942975E+03,8.228001E-02,1.716799E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117068E+01,2.388851E+01,3.927746E+01,2.557355E+03,2.413015E+03,1.327626E-01,2.132185E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120698E+01,2.388825E+01,3.996753E+01,1.584930E+03,1.526560E+03,8.228001E-02,1.348886E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117068E+01,2.388834E+01,3.978648E+01
12:45:00,1.024446E+03,3.053093E+03,5.318387E-02,2.697803E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388810E+01,4.024093E+01,2.613306E+03,2.741592E+03,1.356672E-01,2.422519E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121765E+01,2.388829E+01,3.965484E+01,1.584934E+03,1.934598E+03,8.228022E-02,1.709399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117087E+01,2.388850E+01,3.928484E+01,2.557364E+03,2.442509E+03,1.327631E-01,2.158243E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120721E+01,2.388826E+01,3.993576E+01,1.584934E+03,1.545512E+03,8.228022E-02,1.365631E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117087E+01,2.388835E+01,3.975687E+01
13:00:00,1.024487E+03,3.069548E+03,5.318599E-02,2.712342E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388810E+01,4.022521E+01,2.613316E+03,2.785523E+03,1.356678E-01,2.461333E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121778E+01,2.388830E+01,3.961822E+01,1.584939E+03,1.928632E+03,8.228044E-02,1.704130E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117099E+01,2.388850E+01,3.929033E+01,2.557374E+03,2.470913E+03,1.327636E-01,2.183340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120738E+01,2.388827E+01,3.990604E+01,1.584939E+03,1.563567E+03,8.228044E-02,1.381583E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117099E+01,2.388836E+01,3.972941E+01
13:15:00,1.024528E+03,3.085067E+03,5.318809E-02,2.726054E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388811E+01,4.021054E+01,2.613326E+03,2.822732E+03,1.356683E-01,2.494208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121788E+01,2.388832E+01,3.958810E+01,1.584943E+03,1.924256E+03,8.228068E-02,1.700265E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117108E+01,2.388849E+01,3.929424E+01,2.557385E+03,2.497859E+03,1.327641E-01,2.207148E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120749E+01,2.388828E+01,3.987823E+01,1.584943E+03,1.583161E+03,8.228068E-02,1.398896E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117108E+01,2.388836E+01,3.970390E+01
13:30:00,1.024568E+03,3.099586E+03,5.319017E-02,2.738883E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388811E+01,4.019697E+01,2.613337E+03,2.852807E+03,1.356688E-01,2.520778E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121795E+01,2.388834E+01,3.956466E+01,1.584948E+03,1.921055E+03,8.228094E-02,1.697438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117114E+01,2.388849E+01,3.929707E+01,2.557396E+03,2.523201E+03,1.327647E-01,2.229539E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120757E+01,2.388829E+01,3.985262E+01,1.584948E+03,1.611516E+03,8.228094E-02,1.423950E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117114E+01,2.388836E+01,3.967474E+01
13:45:00,1.024608E+03,3.113094E+03,5.319224E-02,2.750817E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388812E+01,4.018449E+01,2.613348E+03,2.875618E+03,1.356694E-01,2.540930E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121800E+01,2.388835E+01,3.954769E+01,1.584953E+03,1.918790E+03,8.228120E-02,1.695437E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117119E+01,2.388849E+01,3.929922E+01,2.557406E+03,2.547040E+03,1.327653E-01,2.250602E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120763E+01,2.388829E+01,3.982930E+01,1.584953E+03,1.651334E+03,8.228120E-02,1.459133E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117119E+01,2.388832E+01,3.962527E+01
14:00:00,1.024647E+03,3.125604E+03,5.319430E-02,2.761871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388812E+01,4.017303E+01,2.613359E+03,2.891097E+03,1.356700E-01,2.554604E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121803E+01,2.388836E+01,3.953674E+01,1.584958E+03,1.917020E+03,8.228147E-02,1.693874E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117121E+01,2.388849E+01,3.930095E+01,2.557418E+03,2.569291E+03,1.327658E-01,2.270262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120767E+01,2.388830E+01,3.980810E+01,1.584958E+03,1.704171E+03,8.228147E-02,1.505823E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117121E+01,2.388829E+01,3.955059E+01
14:15:00,1.024686E+03,3.137130E+03,5.319633E-02,2.772055E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388812E+01,4.016251E+01,2.613370E+03,2.898830E+03,1.356706E-01,2.561434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121806E+01,2.388838E+01,3.953132E+01,1.584964E+03,1.915152E+03,8.228175E-02,1.692224E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117124E+01,2.388849E+01,3.930249E+01,2.557429E+03,2.589315E+03,1.327664E-01,2.287954E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120770E+01,2.388831E+01,3.978881E+01,1.584964E+03,1.770610E+03,8.228175E-02,1.564530E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117124E+01,2.388827E+01,3.945729E+01
14:30:00,1.024725E+03,3.147688E+03,5.319835E-02,2.781383E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388813E+01,4.015290E+01,2.613381E+03,2.901108E+03,1.356712E-01,2.563443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121807E+01,2.388839E+01,3.953158E+01,1.584969E+03,1.913740E+03,8.228203E-02,1.690976E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117125E+01,2.388849E+01,3.930459E+01,2.557440E+03,2.607042E+03,1.327670E-01,2.303616E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120772E+01,2.388832E+01,3.977202E+01,1.584969E+03,1.851596E+03,8.228203E-02,1.636093E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117125E+01,2.388827E+01,3.935647E+01
14:45:00,1.024764E+03,3.157297E+03,5.320035E-02,2.789873E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388813E+01,4.014418E+01,2.613393E+03,2.899794E+03,1.356717E-01,2.562279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121809E+01,2.388839E+01,3.953471E+01,1.584975E+03,1.912197E+03,8.228231E-02,1.689613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117126E+01,2.388849E+01,3.930607E+01,2.557451E+03,2.622661E+03,1.327676E-01,2.317416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120774E+01,2.388832E+01,3.975781E+01,1.584975E+03,1.945381E+03,8.228231E-02,1.718964E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117126E+01,2.388829E+01,3.925621E+01
15:00:00,1.024802E+03,3.165946E+03,5.320234E-02,2.797515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388813E+01,4.013637E+01,2.613404E+03,2.895706E+03,1.356723E-01,2.558665E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121810E+01,2.388839E+01,3.953821E+01,1.584980E+03,1.910211E+03,8.228259E-02,1.687859E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117127E+01,2.388849E+01,3.930754E+01,2.557463E+03,2.636133E+03,1.327682E-01,2.329319E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120775E+01,2.388833E+01,3.974589E+01,1.584980E+03,2.045224E+03,8.228259E-02,1.807188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117127E+01,2.388831E+01,3.916056E+01
15:15:00,1.024840E+03,3.173572E+03,5.320430E-02,2.804252E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388814E+01,4.012950E+01,2.613415E+03,2.889066E+03,1.356729E-01,2.552796E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121810E+01,2.388839E+01,3.954167E+01,1.584986E+03,1.907138E+03,8.228288E-02,1.685143E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117128E+01,2.388849E+01,3.930984E+01,2.557474E+03,2.646772E+03,1.327688E-01,2.338717E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120776E+01,2.388833E+01,3.973596E+01,1.584986E+03,2.148586E+03,8.228288E-02,1.898519E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117128E+01,2.388834E+01,3.907115E+01
15:30:00,1.024878E+03,3.180065E+03,5.320625E-02,2.809989E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388814E+01,4.012360E+01,2.613426E+03,2.880135E+03,1.356735E-01,2.544904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121811E+01,2.388839E+01,3.954638E+01,1.584991E+03,1.902051E+03,8.228317E-02,1.680648E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117128E+01,2.388849E+01,3.931413E+01,2.557486E+03,2.653379E+03,1.327694E-01,2.344555E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120776E+01,2.388834E+01,3.972862E+01,1.584991E+03,2.251614E+03,8.228317E-02,1.989553E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117128E+01,2.388836E+01,3.898897E+01
15:45:00,1.024915E+03,3.185292E+03,5.320818E-02,2.814607E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388814E+01,4.011877E+01,2.613438E+03,2.870711E+03,1.356741E-01,2.536576E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121811E+01,2.388840E+01,3.955374E+01,1.584997E+03,1.895510E+03,8.228345E-02,1.674869E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117128E+01,2.388850E+01,3.932191E+01,2.557497E+03,2.656934E+03,1.327700E-01,2.347694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120777E+01,2.388835E+01,3.972548E+01,1.584997E+03,2.351958E+03,8.228345E-02,2.078215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117128E+01,2.388840E+01,3.891720E+01
16:00:00,1.024951E+03,3.189139E+03,5.321009E-02,2.818006E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388814E+01,4.011516E+01,2.613449E+03,2.859520E+03,1.356747E-01,2.526687E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121812E+01,2.388840E+01,3.956317E+01,1.585002E+03,1.886683E+03,8.228374E-02,1.667068E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117129E+01,2.388850E+01,3.933240E+01,2.557508E+03,2.657465E+03,1.327705E-01,2.348162E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120777E+01,2.388836E+01,3.972591E+01,1.585002E+03,2.447565E+03,8.228374E-02,2.162688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117129E+01,2.388843E+01,3.885741E+01
16:15:00,1.024988E+03,3.191494E+03,5.321198E-02,2.820086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388815E+01,4.011287E+01,2.613460E+03,2.845818E+03,1.356752E-01,2.514579E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121812E+01,2.388840E+01,3.957390E+01,1.585008E+03,1.875747E+03,8.228402E-02,1.657406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117129E+01,2.388850E+01,3.934444E+01,2.557519E+03,2.654532E+03,1.327711E-01,2.345569E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120778E+01,2.388836E+01,3.972877E+01,1.585008E+03,2.536410E+03,8.228402E-02,2.241187E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117129E+01,2.388846E+01,3.880825E+01
16:30:00,1.025024E+03,3.192254E+03,5.321385E-02,2.820756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388815E+01,4.011197E+01,2.613471E+03,2.829814E+03,1.356758E-01,2.500437E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121812E+01,2.388840E+01,3.958583E+01,1.585013E+03,1.862691E+03,8.228431E-02,1.645869E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117129E+01,2.388850E+01,3.935795E+01,2.557530E+03,2.647967E+03,1.327717E-01,2.339767E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120778E+01,2.388836E+01,3.973398E+01,1.585013E+03,2.616291E+03,8.228431E-02,2.311764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117129E+01,2.388849E+01,3.876762E+01
16:45:00,1.025060E+03,3.191331E+03,5.321570E-02,2.819940E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388815E+01,4.011249E+01,2.613482E+03,2.811987E+03,1.356764E-01,2.484685E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121813E+01,2.388840E+01,3.959897E+01,1.585019E+03,1.847875E+03,8.228459E-02,1.632777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117130E+01,2.388850E+01,3.937316E+01,2.557541E+03,2.638294E+03,1.327723E-01,2.331219E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120778E+01,2.388837E+01,3.974171E+01,1.585019E+03,2.685078E+03,8.228459E-02,2.372539E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117130E+01,2.388851E+01,3.873433E+01
17:00:00,1.025095E+03,3.188696E+03,5.321754E-02,2.817611E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388815E+01,4.011445E+01,2.613493E+03,2.792680E+03,1.356769E-01,2.467624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121813E+01,2.388841E+01,3.961366E+01,1.585024E+03,1.831980E+03,8.228487E-02,1.618732E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117130E+01,2.388850E+01,3.939026E+01,2.557552E+03,2.626912E+03,1.327728E-01,2.321160E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120779E+01,2.388837E+01,3.975196E+01,1.585024E+03,2.742516E+03,8.228487E-02,2.423285E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117130E+01,2.388853E+01,3.870825E+01
17:15:00,1.025130E+03,3.184609E+03,5.321936E-02,2.813999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388816E+01,4.011787E+01,2.613504E+03,2.770824E+03,1.356775E-01,2.448312E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121813E+01,2.388841E+01,3.963039E+01,1.585029E+03,1.814437E+03,8.228515E-02,1.603230E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117130E+01,2.388850E+01,3.940937E+01,2.557563E+03,2.616432E+03,1.327734E-01,2.311899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120779E+01,2.388837E+01,3.976417E+01,1.585029E+03,2.788769E+03,8.228515E-02,2.464148E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117130E+01,2.388855E+01,3.868970E+01
17:30:00,1.025165E+03,3.179644E+03,5.322116E-02,2.809611E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388816E+01,4.012243E+01,2.613514E+03,2.745901E+03,1.356781E-01,2.426290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121813E+01,2.388841E+01,3.964991E+01,1.585035E+03,1.795093E+03,8.228543E-02,1.586138E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117130E+01,2.388850E+01,3.943079E+01,2.557574E+03,2.609785E+03,1.327740E-01,2.306025E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120779E+01,2.388836E+01,3.977371E+01,1.585035E+03,2.822743E+03,8.228543E-02,2.494162E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117130E+01,2.388857E+01,3.867780E+01
17:45:00,1.025199E+03,3.174235E+03,5.322294E-02,2.804831E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388816E+01,4.012736E+01,2.613525E+03,2.718706E+03,1.356786E-01,2.402260E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121813E+01,2.388841E+01,3.967280E+01,1.585040E+03,1.773771E+03,8.228570E-02,1.567299E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117130E+01,2.388850E+01,3.945464E+01,2.557585E+03,2.607002E+03,1.327745E-01,2.303567E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120779E+01,2.388835E+01,3.977537E+01,1.585040E+03,2.840085E+03,8.228570E-02,2.509481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117130E+01,2.388859E+01,3.867206E+01
18:00:00,1.025233E+03,3.168484E+03,5.322470E-02,2.799749E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388816E+01,4.013204E+01,2.613536E+03,2.688595E+03,1.356792E-01,2.375654E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121814E+01,2.388841E+01,3.969801E+01,1.585045E+03,1.750880E+03,8.228598E-02,1.547071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117131E+01,2.388850E+01,3.948158E+01,2.557595E+03,2.607974E+03,1.327751E-01,2.304426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120779E+01,2.388834E+01,3.977030E+01,1.585045E+03,2.840403E+03,8.228598E-02,2.509758E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117131E+01,2.388861E+01,3.867602E+01
18:15:00,1.025267E+03,3.162199E+03,5.322645E-02,2.794196E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388815E+01,4.013659E+01,2.649237E+03,2.654983E+03,1.375326E-01,2.345953E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.121814E+01,2.388841E+01,3.972563E+01,1.608844E+03,1.726338E+03,8.352149E-02,1.525387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117131E+01,2.388850E+01,3.951101E+01,2.593297E+03,2.608628E+03,1.346285E-01,2.305006E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110974E+01,4.120780E+01,2.388834E+01,3.976232E+01,1.608844E+03,2.821380E+03,8.352149E-02,2.492945E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.117131E+01,2.388863E+01,3.868982E+01
18:30:00,1.025300E+03,3.154930E+03,5.322817E-02,2.787773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388816E+01,4.014176E+01,2.684942E+03,2.617870E+03,1.393861E-01,2.313160E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.098998E+01,2.388841E+01,3.975689E+01,1.632646E+03,1.700302E+03,8.475711E-02,1.502381E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110969E+01,4.091757E+01,2.388850E+01,3.954279E+01,2.629002E+03,2.606408E+03,1.364820E-01,2.303044E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110972E+01,4.097905E+01,2.388835E+01,3.975999E+01,1.632646E+03,2.780290E+03,8.475711E-02,2.456634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110969E+01,4.091757E+01,2.388864E+01,3.871457E+01
18:45:00,1.025333E+03,3.145869E+03,5.322988E-02,2.779766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388816E+01,4.014870E+01,2.720666E+03,2.577485E+03,1.412405E-01,2.277475E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110960E+01,4.068600E+01,2.388842E+01,3.979245E+01,1.656460E+03,1.673024E+03,8.599327E-02,1.478278E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110956E+01,4.058163E+01,2.388850E+01,3.957682E+01,2.664726E+03,2.596929E+03,1.383364E-01,2.294669E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110960E+01,4.067319E+01,2.388837E+01,3.976902E+01,1.656460E+03,2.713583E+03,8.599327E-02,2.397688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110956E+01,4.058163E+01,2.388867E+01,3.875324E+01
19:00:00,1.025366E+03,3.133869E+03,5.323159E-02,2.769162E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388816E+01,4.015851E+01,2.756410E+03,2.533784E+03,1.430957E-01,2.238861E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110942E+01,4.043283E+01,2.388842E+01,3.983255E+01,1.680287E+03,1.644401E+03,8.722992E-02,1.452987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110936E+01,4.030469E+01,2.388850E+01,3.961309E+01,2.700468E+03,2.572000E+03,1.401916E-01,2.272640E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110943E+01,4.041705E+01,2.388839E+01,3.979045E+01,1.680287E+03,2.616712E+03,8.722992E-02,2.312091E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110936E+01,4.030469E+01,2.388869E+01,3.880951E+01
19:15:00,1.025398E+03,3.117967E+03,5.323329E-02,2.755110E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388817E+01,4.017199E+01,2.792168E+03,2.490697E+03,1.449515E-01,2.200789E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110927E+01,4.026416E+01,2.388842E+01,3.987758E+01,1.704123E+03,1.617815E+03,8.846696E-02,1.429496E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110920E+01,4.012299E+01,2.388850E+01,3.965213E+01,2.736226E+03,2.533602E+03,1.420473E-01,2.238709E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110928E+01,4.024494E+01,2.388842E+01,3.982899E+01,1.704123E+03,2.498164E+03,8.846696E-02,2.207339E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110920E+01,4.012299E+01,2.388872E+01,3.888987E+01
19:30:00,1.025432E+03,3.097918E+03,5.323502E-02,2.737395E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388817E+01,4.018962E+01,2.827939E+03,2.444121E+03,1.468078E-01,2.159635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110917E+01,4.016301E+01,2.388841E+01,3.980400E+01,1.727968E+03,1.589749E+03,8.970432E-02,1.404698E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110909E+01,4.001627E+01,2.388849E+01,3.956169E+01,2.771996E+03,2.481488E+03,1.439035E-01,2.192658E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110918E+01,4.014057E+01,2.388843E+01,3.976527E+01,1.727968E+03,2.366846E+03,8.970432E-02,2.091304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110909E+01,4.001627E+01,2.388873E+01,3.887949E+01
19:45:00,1.025466E+03,3.074318E+03,5.323678E-02,2.716540E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388817E+01,4.021118E+01,2.828029E+03,2.396348E+03,1.468116E-01,2.117420E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110911E+01,4.010308E+01,2.388847E+01,3.970386E+01,1.728025E+03,1.561118E+03,8.970674E-02,1.379398E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110902E+01,3.995448E+01,2.388856E+01,3.944557E+01,2.772085E+03,2.423289E+03,1.439074E-01,2.141228E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110911E+01,4.007798E+01,2.388850E+01,3.968227E+01,1.728025E+03,2.232981E+03,8.970674E-02,1.973019E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110902E+01,3.995448E+01,2.388879E+01,3.885751E+01
20:00:00,1.025500E+03,3.048287E+03,5.323858E-02,2.693538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388817E+01,4.023555E+01,2.828124E+03,2.348588E+03,1.468157E-01,2.075215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110907E+01,4.006564E+01,2.388856E+01,3.964264E+01,1.728085E+03,1.532336E+03,8.970931E-02,1.353964E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110898E+01,3.991657E+01,2.388865E+01,3.937511E+01,2.772178E+03,2.362536E+03,1.439114E-01,2.087539E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110907E+01,4.003848E+01,2.388858E+01,3.963611E+01,1.728085E+03,2.104258E+03,8.970931E-02,1.859276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110898E+01,3.991657E+01,2.388885E+01,3.886875E+01
20:15:00,1.025536E+03,3.021082E+03,5.324042E-02,2.669499E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388817E+01,4.026115E+01,2.828207E+03,2.302184E+03,1.468193E-01,2.034206E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110905E+01,4.004069E+01,2.388862E+01,3.962871E+01,1.728138E+03,1.503942E+03,8.971157E-02,1.328871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110896E+01,3.989158E+01,2.388872E+01,3.935723E+01,2.772261E+03,2.301643E+03,1.439150E-01,2.033727E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110905E+01,4.001200E+01,2.388863E+01,3.963224E+01,1.728138E+03,1.987677E+03,8.971157E-02,1.756263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110896E+01,3.989158E+01,2.388888E+01,3.891033E+01
20:30:00,1.025572E+03,2.993946E+03,5.324229E-02,2.645520E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388816E+01,4.028665E+01,2.828276E+03,2.258329E+03,1.468224E-01,1.995449E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110903E+01,4.002351E+01,2.388865E+01,3.964494E+01,1.728182E+03,1.476517E+03,8.971354E-02,1.304633E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110894E+01,3.987448E+01,2.388876E+01,3.937144E+01,2.772330E+03,2.246634E+03,1.439181E-01,1.985113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110903E+01,3.999368E+01,2.388866E+01,3.965464E+01,1.728182E+03,1.891412E+03,8.971354E-02,1.671200E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110894E+01,3.987448E+01,2.388888E+01,3.896488E+01
20:45:00,1.025608E+03,2.968037E+03,5.324418E-02,2.622627E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388816E+01,4.031118E+01,2.828335E+03,2.213161E+03,1.468251E-01,1.955532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110902E+01,4.001169E+01,2.388866E+01,3.967433E+01,1.728220E+03,1.447500E+03,8.971530E-02,1.278988E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110893E+01,3.986282E+01,2.388877E+01,3.939869E+01,2.772390E+03,2.196700E+03,1.439209E-01,1.940984E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110902E+01,3.998102E+01,2.388866E+01,3.968815E+01,1.728220E+03,1.813847E+03,8.971530E-02,1.602662E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110893E+01,3.986282E+01,2.388887E+01,3.902031E+01
21:00:00,1.025644E+03,2.944093E+03,5.324606E-02,2.601470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388815E+01,4.033436E+01,2.828387E+03,2.171985E+03,1.468276E-01,1.919142E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110902E+01,4.000369E+01,2.388866E+01,3.970754E+01,1.728253E+03,1.420475E+03,8.971687E-02,1.255104E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110893E+01,3.985501E+01,2.388877E+01,3.942923E+01,2.772441E+03,2.153106E+03,1.439233E-01,1.902458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110902E+01,3.997241E+01,2.388866E+01,3.972467E+01,1.728253E+03,1.749211E+03,8.971687E-02,1.545549E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110893E+01,3.985501E+01,2.388886E+01,3.907240E+01
21:15:00,1.025680E+03,2.922272E+03,5.324792E-02,2.582189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388814E+01,4.035606E+01,2.828431E+03,2.133923E+03,1.468297E-01,1.885506E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110901E+01,3.999837E+01,2.388866E+01,3.974120E+01,1.728281E+03,1.395066E+03,8.971826E-02,1.232649E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110892E+01,3.984989E+01,2.388876E+01,3.945994E+01,2.772486E+03,2.113080E+03,1.439255E-01,1.867088E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110901E+01,3.996664E+01,2.388866E+01,3.976131E+01,1.728281E+03,1.692642E+03,8.971826E-02,1.495565E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110892E+01,3.984989E+01,2.388885E+01,3.912106E+01
21:30:00,1.025715E+03,2.902422E+03,5.324974E-02,2.564651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388814E+01,4.037628E+01,2.828470E+03,2.098605E+03,1.468317E-01,1.854296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110901E+01,3.999486E+01,2.388865E+01,3.977457E+01,1.728306E+03,1.371142E+03,8.971950E-02,1.211508E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110892E+01,3.984655E+01,2.388876E+01,3.949045E+01,2.772525E+03,2.076045E+03,1.439275E-01,1.834361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110901E+01,3.996279E+01,2.388865E+01,3.979742E+01,1.728306E+03,1.642437E+03,8.971950E-02,1.451205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110892E+01,3.984655E+01,2.388884E+01,3.916713E+01
21:45:00,1.025750E+03,2.884329E+03,5.325154E-02,2.548665E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388813E+01,4.039510E+01,2.828504E+03,2.065592E+03,1.468334E-01,1.825125E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110901E+01,3.999254E+01,2.388864E+01,3.980756E+01,1.728328E+03,1.348470E+03,8.972059E-02,1.191476E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110892E+01,3.984438E+01,2.388876E+01,3.952089E+01,2.772560E+03,2.041522E+03,1.439292E-01,1.803857E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.996024E+01,2.388864E+01,3.983294E+01,1.728328E+03,1.597425E+03,8.972059E-02,1.411435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110892E+01,3.984438E+01,2.388883E+01,3.921117E+01
22:00:00,1.025784E+03,2.867782E+03,5.325330E-02,2.534045E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388813E+01,4.041262E+01,2.828535E+03,2.034560E+03,1.468350E-01,1.797706E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.999100E+01,2.388864E+01,3.984002E+01,1.728347E+03,1.326967E+03,8.972157E-02,1.172476E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984297E+01,2.388875E+01,3.955123E+01,2.772590E+03,2.009293E+03,1.439308E-01,1.775380E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995853E+01,2.388864E+01,3.986775E+01,1.728347E+03,1.556799E+03,8.972157E-02,1.375540E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984297E+01,2.388882E+01,3.925340E+01
22:15:00,1.025817E+03,2.852586E+03,5.325502E-02,2.520619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388812E+01,4.042895E+01,2.828562E+03,2.005434E+03,1.468364E-01,1.771972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998999E+01,2.388863E+01,3.987192E+01,1.728364E+03,1.306675E+03,8.972244E-02,1.154547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984204E+01,2.388874E+01,3.958130E+01,2.772618E+03,1.979244E+03,1.439322E-01,1.748831E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995739E+01,2.388863E+01,3.990168E+01,1.728364E+03,1.520030E+03,8.972244E-02,1.343053E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984204E+01,2.388881E+01,3.929390E+01
22:30:00,1.025849E+03,2.838564E+03,5.325670E-02,2.508230E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388812E+01,4.044422E+01,2.828587E+03,1.977982E+03,1.468376E-01,1.747716E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998931E+01,2.388863E+01,3.990308E+01,1.728380E+03,1.287450E+03,8.972323E-02,1.137561E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984143E+01,2.388874E+01,3.961067E+01,2.772643E+03,1.951127E+03,1.439335E-01,1.723988E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995663E+01,2.388863E+01,3.993452E+01,1.728380E+03,1.486579E+03,8.972323E-02,1.313498E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984143E+01,2.388880E+01,3.933254E+01
22:45:00,1.025881E+03,2.825563E+03,5.325835E-02,2.496743E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388811E+01,4.045854E+01,2.828610E+03,1.951992E+03,1.468388E-01,1.724753E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998886E+01,2.388863E+01,3.993347E+01,1.728394E+03,1.269175E+03,8.972395E-02,1.121414E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984104E+01,2.388874E+01,3.963934E+01,2.772666E+03,1.924715E+03,1.439346E-01,1.700652E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995612E+01,2.388862E+01,3.996628E+01,1.728394E+03,1.455930E+03,8.972395E-02,1.286419E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984104E+01,2.388879E+01,3.936935E+01
23:00:00,1.025912E+03,2.813446E+03,5.325997E-02,2.486038E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388811E+01,4.047201E+01,2.828631E+03,1.927266E+03,1.468399E-01,1.702906E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998857E+01,2.388862E+01,3.996318E+01,1.728406E+03,1.251745E+03,8.972461E-02,1.106014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984078E+01,2.388873E+01,3.966748E+01,2.772687E+03,1.899816E+03,1.439357E-01,1.678652E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995578E+01,2.388862E+01,3.999710E+01,1.728406E+03,1.427670E+03,8.972461E-02,1.261450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984078E+01,2.388878E+01,3.940464E+01
23:15:00,1.025943E+03,2.802097E+03,5.326155E-02,2.476010E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388811E+01,4.048473E+01,2.828650E+03,1.903587E+03,1.468409E-01,1.681984E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998837E+01,2.388862E+01,3.999233E+01,1.728418E+03,1.235065E+03,8.972523E-02,1.091276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984062E+01,2.388873E+01,3.969526E+01,2.772707E+03,1.876199E+03,1.439367E-01,1.657785E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995556E+01,2.388861E+01,4.002713E+01,1.728418E+03,1.401454E+03,8.972523E-02,1.238287E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984062E+01,2.388878E+01,3.943874E+01
23:30:00,1.025973E+03,2.791413E+03,5.326311E-02,2.466570E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388810E+01,4.049680E+01,2.828669E+03,1.880900E+03,1.468418E-01,1.661938E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998825E+01,2.388862E+01,4.002106E+01,1.728429E+03,1.219036E+03,8.972580E-02,1.077114E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984051E+01,2.388873E+01,3.972280E+01,2.772725E+03,1.853672E+03,1.439377E-01,1.637881E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995541E+01,2.388861E+01,4.005652E+01,1.728429E+03,1.376991E+03,8.972580E-02,1.216673E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984051E+01,2.388878E+01,3.947191E+01
23:45:00,1.026002E+03,2.781309E+03,5.326464E-02,2.457642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388810E+01,4.050828E+01,2.828686E+03,1.858932E+03,1.468428E-01,1.642528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998817E+01,2.388862E+01,4.004944E+01,1.728440E+03,1.203441E+03,8.972635E-02,1.063335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984045E+01,2.388873E+01,3.975016E+01,2.772743E+03,1.831966E+03,1.439386E-01,1.618702E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995532E+01,2.388861E+01,4.008543E+01,1.728440E+03,1.353894E+03,8.972635E-02,1.196266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984045E+01,2.388877E+01,3.950429E+01
24:00:00,1.026031E+03,2.771704E+03,5.326615E-02,2.449156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111000E+01,4.169682E+01,2.388810E+01,4.051926E+01,2.828703E+03,1.837604E+03,1.468436E-01,1.623683E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.998812E+01,2.388861E+01,4.007755E+01,1.728450E+03,1.188259E+03,8.972686E-02,1.049920E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984041E+01,2.388872E+01,3.977740E+01,2.772760E+03,1.810979E+03,1.439395E-01,1.600159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,3.995525E+01,2.388860E+01,4.011396E+01,1.728450E+03,1.331940E+03,8.972686E-02,1.176869E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110891E+01,3.984041E+01,2.388877E+01,3.953602E+01
Peak,1.026031E+03,3.192254E+03,5.326615E-02,2.820756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.828703E+03,2.901108E+03,1.468436E-01,2.563443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.728450E+03,2.327850E+03,8.972686E-02,2.056884E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.772760E+03,2.657465E+03,1.439395E-01,2.348162E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.728450E+03,2.840403E+03,8.972686E-02,2.509758E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,5.519342E-02,2.922816E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.521567E-01,2.656193E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,9.297335E-02,2.131306E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.491475E-01,2.433123E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,9.297335E-02,2.600566E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
