  Version,25.2;

  Timestep,6;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    ASHRAE 229 Base Test Building,  !- Name
    -0,                      !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Zone,
    Core Zone 1,             !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Core Space,              !- Name
    Core Zone 1,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Space Type Office;       !- Space Type

  SpaceList,
    Space Type Office,       !- Name
    Core Space,              !- Space 1 Name
    Prm Space 1,             !- Space 2 Name
    Prm Space 4,             !- Space 3 Name
    Prm Space 2,             !- Space 4 Name
    Prm Space 3;             !- Space 5 Name

  BuildingSurface:Detailed,
    EastPartWall Core Space, !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Core Zone 1,             !- Zone Name
    Core Space,              !- Space Name
    Surface,                 !- Outside Boundary Condition
    WestPartWall Prm Space 2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.32376,4.572,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.32376,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.32376,28.71216,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.32376,28.71216,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor Core Space,        !- Name
    Floor,                   !- Surface Type
    Slab-on-grade Type 1,    !- Construction Name
    Core Zone 1,             !- Zone Name
    Core Space,              !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,28.71216,0,  !- X,Y,Z ==> Vertex 1 {m}
    45.32376,28.71216,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.32376,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NorthPartWall Core Space,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Core Zone 1,             !- Zone Name
    Core Space,              !- Space Name
    Surface,                 !- Outside Boundary Condition
    SouthPartWall Prm Space 3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.32376,28.71216,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.32376,28.71216,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,28.71216,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,28.71216,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof Core Sapce,         !- Name
    Roof,                    !- Surface Type
    Roof Type 1,             !- Construction Name
    Core Zone 1,             !- Zone Name
    Core Space,              !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,4.572,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.32376,4.572,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    45.32376,28.71216,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,28.71216,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SouthPartWall Core Space,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Core Zone 1,             !- Zone Name
    Core Space,              !- Space Name
    Surface,                 !- Outside Boundary Condition
    NorthPartWall Prm Space 1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,4.572,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.32376,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.32376,4.572,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WestPartWall Core Space, !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Core Zone 1,             !- Zone Name
    Core Space,              !- Space Name
    Surface,                 !- Outside Boundary Condition
    EastPartWall Prm Space 4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,28.71216,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,28.71216,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    Core Space Lights,       !- Name
    Core Space,              !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Bldg Light Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.03,                   !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  Schedule:Day:Interval,
    Weekday Light Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    18:00,                   !- Time 5
    0.3,                     !- Value Until Time 5
    22:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    24:00,                   !- Time 7
    0.05;                    !- Value Until Time 7

  Schedule:Day:Interval,
    Saturday Light Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    19:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    24:00,                   !- Time 6
    0;                       !- Value Until Time 6

  Schedule:Day:Interval,
    Sunday Light Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    ASHRAE 229 Office Bldg Light Sch Week Rule - Jan1-Jan2,  !- Name
    Weekday Light Day Schedule,  !- Sunday Schedule:Day Name
    Weekday Light Day Schedule,  !- Monday Schedule:Day Name
    Weekday Light Day Schedule,  !- Tuesday Schedule:Day Name
    Weekday Light Day Schedule,  !- Wednesday Schedule:Day Name
    Weekday Light Day Schedule,  !- Thursday Schedule:Day Name
    Weekday Light Day Schedule,  !- Friday Schedule:Day Name
    Saturday Light Day Schedule,  !- Saturday Schedule:Day Name
    Weekday Light Day Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Weekday Light Day Schedule,  !- CustomDay1 Schedule:Day Name
    Weekday Light Day Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ASHRAE 229 Office Bldg Light Sch Week Rule - Jan3-Dec31,  !- Name
    Sunday Light Day Schedule,  !- Sunday Schedule:Day Name
    Weekday Light Day Schedule,  !- Monday Schedule:Day Name
    Weekday Light Day Schedule,  !- Tuesday Schedule:Day Name
    Weekday Light Day Schedule,  !- Wednesday Schedule:Day Name
    Weekday Light Day Schedule,  !- Thursday Schedule:Day Name
    Weekday Light Day Schedule,  !- Friday Schedule:Day Name
    Saturday Light Day Schedule,  !- Saturday Schedule:Day Name
    Weekday Light Day Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Weekday Light Day Schedule,  !- CustomDay1 Schedule:Day Name
    Weekday Light Day Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ASHRAE 229 Office Bldg Light Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    ASHRAE 229 Office Bldg Light Sch Week Rule - Jan1-Jan2,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    2,                       !- End Day 1
    ASHRAE 229 Office Bldg Light Sch Week Rule - Jan3-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    3,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    Core Space People,       !- Name
    Core Space,              !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Bldg Occup Sch,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0538195520835486,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ASHRAE 229 Office Activity Level;  !- Activity Level Schedule Name

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Day:Interval,
    WeeksDays Bldg Occ Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    18:00,                   !- Time 5
    0.3,                     !- Value Until Time 5
    22:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    24:00,                   !- Time 7
    0.05;                    !- Value Until Time 7

  Schedule:Day:Interval,
    Saturday Bldg Occ Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    19:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    24:00,                   !- Time 6
    0;                       !- Value Until Time 6

  Schedule:Day:Interval,
    Sunday Bldg Occ Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    ASHRAE 229 Bldg Occup Sch Week Rule - Jan1-Jan2,  !- Name
    WeeksDays Bldg Occ Day Schedule,  !- Sunday Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- Monday Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- Tuesday Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- Wednesday Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- Thursday Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- Friday Schedule:Day Name
    Saturday Bldg Occ Day Schedule,  !- Saturday Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- Holiday Schedule:Day Name
    Small Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- CustomDay1 Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ASHRAE 229 Bldg Occup Sch Week Rule - Jan3-Dec31,  !- Name
    Sunday Bldg Occ Day Schedule,  !- Sunday Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- Monday Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- Tuesday Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- Wednesday Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- Thursday Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- Friday Schedule:Day Name
    Saturday Bldg Occ Day Schedule,  !- Saturday Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- Holiday Schedule:Day Name
    Small Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- CustomDay1 Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ASHRAE 229 Bldg Occup Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ASHRAE 229 Bldg Occup Sch Week Rule - Jan1-Jan2,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    2,                       !- End Day 1
    ASHRAE 229 Bldg Occup Sch Week Rule - Jan3-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    3,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Small Office Bldg Occ Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Small Office Bldg Occ Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  ScheduleTypeLimits,
    ActivityLevel 12,        !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  Schedule:Day:Interval,
    Small Office Activity Default Schedule,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Week:Daily,
    ASHRAE 229 Office Activity Level Week Rule - Jan1-Dec31,  !- Name
    Small Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ASHRAE 229 Office Activity Level,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    ASHRAE 229 Office Activity Level Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Small Office Activity Summer Design Day,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Activity Winter Design Day,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  ElectricEquipment,
    Core Space ElecEquip,    !- Name
    Core Space,              !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Plug Load Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07,                    !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    Weekdays Plug Load Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.31,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.38,                    !- Value Until Time 2
    12:00,                   !- Time 3
    0.86,                    !- Value Until Time 3
    13:00,                   !- Time 4
    0.76,                    !- Value Until Time 4
    17:00,                   !- Time 5
    0.86,                    !- Value Until Time 5
    18:00,                   !- Time 6
    0.48,                    !- Value Until Time 6
    24:00,                   !- Time 7
    0.38;                    !- Value Until Time 7

  Schedule:Day:Interval,
    Saturday Office Bldg Plug Load Rule Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.23,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.38,                    !- Value Until Time 2
    12:00,                   !- Time 3
    0.48,                    !- Value Until Time 3
    17:00,                   !- Time 4
    0.33,                    !- Value Until Time 4
    19:00,                   !- Time 5
    0.29,                    !- Value Until Time 5
    24:00,                   !- Time 6
    0.23;                    !- Value Until Time 6

  Schedule:Day:Interval,
    Sunday Office Plug Load Rule Day Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.23,                    !- Value Until Time 1
    17:00,                   !- Time 2
    0.29,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0.23;                    !- Value Until Time 3

  Schedule:Week:Daily,
    ASHRAE 229 Office Plug Load Sch Week Rule - Jan1-Jan2,  !- Name
    Weekdays Plug Load Schedule,  !- Sunday Schedule:Day Name
    Weekdays Plug Load Schedule,  !- Monday Schedule:Day Name
    Weekdays Plug Load Schedule,  !- Tuesday Schedule:Day Name
    Weekdays Plug Load Schedule,  !- Wednesday Schedule:Day Name
    Weekdays Plug Load Schedule,  !- Thursday Schedule:Day Name
    Weekdays Plug Load Schedule,  !- Friday Schedule:Day Name
    Saturday Office Bldg Plug Load Rule Sch,  !- Saturday Schedule:Day Name
    Weekdays Plug Load Schedule,  !- Holiday Schedule:Day Name
    Small Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Weekdays Plug Load Schedule,  !- CustomDay1 Schedule:Day Name
    Weekdays Plug Load Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ASHRAE 229 Office Plug Load Sch Week Rule - Jan3-Dec31,  !- Name
    Sunday Office Plug Load Rule Day Sch,  !- Sunday Schedule:Day Name
    Weekdays Plug Load Schedule,  !- Monday Schedule:Day Name
    Weekdays Plug Load Schedule,  !- Tuesday Schedule:Day Name
    Weekdays Plug Load Schedule,  !- Wednesday Schedule:Day Name
    Weekdays Plug Load Schedule,  !- Thursday Schedule:Day Name
    Weekdays Plug Load Schedule,  !- Friday Schedule:Day Name
    Saturday Office Bldg Plug Load Rule Sch,  !- Saturday Schedule:Day Name
    Weekdays Plug Load Schedule,  !- Holiday Schedule:Day Name
    Small Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Weekdays Plug Load Schedule,  !- CustomDay1 Schedule:Day Name
    Weekdays Plug Load Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ASHRAE 229 Office Plug Load Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ASHRAE 229 Office Plug Load Sch Week Rule - Jan1-Jan2,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    2,                       !- End Day 1
    ASHRAE 229 Office Plug Load Sch Week Rule - Jan3-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    3,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Small Office Bldg Equip Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Bldg Equip Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  ZoneInfiltration:DesignFlowRate,
    Infil Method 1 Core Space,  !- Name
    Core Space,              !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Infil Sch,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0,                       !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Core Zone 1 Thermostat,  !- Name
    Core Zone 1,             !- Zone or ZoneList Name
    Core Zone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Core Zone 1 Thermostat Schedule,  !- Name
    Core Zone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Core Zone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,  !- Name
    ASHRAE 229 Office HtgSetp,  !- Heating Setpoint Temperature Schedule Name
    ASHRAE 229 Office ClgSetp;  !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature 11,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    Weekday HtgSetp Schedule,!- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    22:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Saturday HtgSetp Day Schedule,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    17:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Sunday HtgSetp Day Schedule,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Week:Daily,
    ASHRAE 229 Office HtgSetp Week Rule - Jan1-Jan2,  !- Name
    Weekday HtgSetp Schedule,!- Sunday Schedule:Day Name
    Weekday HtgSetp Schedule,!- Monday Schedule:Day Name
    Weekday HtgSetp Schedule,!- Tuesday Schedule:Day Name
    Weekday HtgSetp Schedule,!- Wednesday Schedule:Day Name
    Weekday HtgSetp Schedule,!- Thursday Schedule:Day Name
    Weekday HtgSetp Schedule,!- Friday Schedule:Day Name
    Saturday HtgSetp Day Schedule,  !- Saturday Schedule:Day Name
    Weekday HtgSetp Schedule,!- Holiday Schedule:Day Name
    Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Weekday HtgSetp Schedule,!- CustomDay1 Schedule:Day Name
    Weekday HtgSetp Schedule;!- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ASHRAE 229 Office HtgSetp Week Rule - Jan3-Dec31,  !- Name
    Sunday HtgSetp Day Schedule,  !- Sunday Schedule:Day Name
    Weekday HtgSetp Schedule,!- Monday Schedule:Day Name
    Weekday HtgSetp Schedule,!- Tuesday Schedule:Day Name
    Weekday HtgSetp Schedule,!- Wednesday Schedule:Day Name
    Weekday HtgSetp Schedule,!- Thursday Schedule:Day Name
    Weekday HtgSetp Schedule,!- Friday Schedule:Day Name
    Saturday HtgSetp Day Schedule,  !- Saturday Schedule:Day Name
    Weekday HtgSetp Schedule,!- Holiday Schedule:Day Name
    Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Weekday HtgSetp Schedule,!- CustomDay1 Schedule:Day Name
    Weekday HtgSetp Schedule;!- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ASHRAE 229 Office HtgSetp,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    ASHRAE 229 Office HtgSetp Week Rule - Jan1-Jan2,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    2,                       !- End Day 1
    ASHRAE 229 Office HtgSetp Week Rule - Jan3-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    3,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Office HtgSetp Summer Design Day,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Office HtgSetp Winter Design Day,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1;                    !- Value Until Time 1

  ScheduleTypeLimits,
    Temperature 4,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    Weekdays ClgSetp Schedule,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Saturday ClgSetp Day Schedule,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    17:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Sunday ClgSetp Day Schedule,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Week:Daily,
    ASHRAE 229 Office ClgSetp Week Rule - Jan1-Jan2,  !- Name
    Weekdays ClgSetp Schedule,  !- Sunday Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- Monday Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- Tuesday Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- Wednesday Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- Thursday Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- Friday Schedule:Day Name
    Saturday ClgSetp Day Schedule,  !- Saturday Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- Holiday Schedule:Day Name
    Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- CustomDay1 Schedule:Day Name
    Weekdays ClgSetp Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ASHRAE 229 Office ClgSetp Week Rule - Jan3-Dec31,  !- Name
    Sunday ClgSetp Day Schedule,  !- Sunday Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- Monday Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- Tuesday Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- Wednesday Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- Thursday Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- Friday Schedule:Day Name
    Saturday ClgSetp Day Schedule,  !- Saturday Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- Holiday Schedule:Day Name
    Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- CustomDay1 Schedule:Day Name
    Weekdays ClgSetp Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ASHRAE 229 Office ClgSetp,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    ASHRAE 229 Office ClgSetp Week Rule - Jan1-Jan2,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    2,                       !- End Day 1
    ASHRAE 229 Office ClgSetp Week Rule - Jan3-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    3,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Office ClgSetp Summer Design Day,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    23.9;                    !- Value Until Time 1

  Schedule:Day:Interval,
    Office ClgSetp Winter Design Day,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    23.9;                    !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    Core Zone 1,             !- Zone Name
    Core Zone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Core Zone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    Core Zone 1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Core Zone 1 Inlet Node List,  !- Name
    Node 10;                 !- Node 1 Name

  NodeList,
    Core Zone 1 Return Node List,  !- Name
    Node 11;                 !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    AT Core Zone 1,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 12,                 !- Air Inlet Node Name
    Node 10,                 !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU AT Core Zone 1,      !- Name
    Node 10,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    AT Core Zone 1;          !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Core Zone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU AT Core Zone 1,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Core Zone 1,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Core Zone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;              !- Type of Space Sum to Use

  Schedule:Constant,Always On Discrete hvac_library,OnOff hvac_library,1;

  Controller:MechanicalVentilation,
    Controller MV - CoreZone,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core Zone 1,             !- Zone or ZoneList 1 Name
    DSOA Ventilation,        !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir,
    DSOA Ventilation,        !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.00061,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Core Zone 1 DSOA Space List,  !- Name
    Core Space,              !- Space 1 Name
    DSOA Ventilation;        !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Prm Zone 1 (South),      !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Prm Space 1,             !- Name
    Prm Zone 1 (South),      !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Space Type Office;       !- Space Type

  BuildingSurface:Detailed,
    EastPartWall Prm Space 1,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 1 (South),      !- Zone Name
    Prm Space 1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    SouthPartWall Prm Space 2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.89576,0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.89576,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.32376,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.32376,4.572,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor Prm Space 1,       !- Name
    Floor,                   !- Surface Type
    Slab-on-grade Type 1,    !- Construction Name
    Prm Zone 1 (South),      !- Zone Name
    Prm Space 1,             !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.32376,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    49.89576,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NorthPartWall Prm Space 1,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 1 (South),      !- Zone Name
    Prm Space 1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    SouthPartWall Core Space,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.32376,4.572,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.32376,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof Prm Space 1,        !- Name
    Roof,                    !- Surface Type
    Roof Type 1,             !- Construction Name
    Prm Zone 1 (South),      !- Zone Name
    Prm Space 1,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,4.572,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    49.89576,0,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    45.32376,4.572,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    South Wall Prm Space 1,  !- Name
    Wall,                    !- Surface Type
    ExtWall Type 1,          !- Construction Name
    Prm Zone 1 (South),      !- Zone Name
    Prm Space 1,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.89576,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.89576,0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    South Door 1 Prm Space 1,!- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    South Wall Prm Space 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    15.97152,0,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    15.97152,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.88592,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.88592,0,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    South Door 1 Prm Space 2,!- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    South Wall Prm Space 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    33.00984,0,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    33.00984,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.92424,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    33.92424,0,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    South Win 1 Prm Space 1, !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    South Wall Prm Space 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.03832,0,2.33172,  !- X,Y,Z ==> Vertex 1 {m}
    17.03832,0,0.97536,  !- X,Y,Z ==> Vertex 2 {m}
    32.88792,0,0.97536,  !- X,Y,Z ==> Vertex 3 {m}
    32.88792,0,2.33172;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    South Win 2 Prm Space 1, !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    South Wall Prm Space 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,0,2.33172,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0.97536,  !- X,Y,Z ==> Vertex 2 {m}
    15.81912,0,0.97536,  !- X,Y,Z ==> Vertex 3 {m}
    15.81912,0,2.33172;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    South Win 3 Prm Space 1, !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    South Wall Prm Space 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    34.07664,0,2.33172,  !- X,Y,Z ==> Vertex 1 {m}
    34.07664,0,0.97536,  !- X,Y,Z ==> Vertex 2 {m}
    49.89576,0,0.97536,  !- X,Y,Z ==> Vertex 3 {m}
    49.89576,0,2.33172;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WestPartWall Prm Space 1,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 1 (South),      !- Zone Name
    Prm Space 1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    SouthPartWall Prm Space 4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,4.572,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    Prm Space 1 Lights,      !- Name
    Prm Space 1,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Bldg Light Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.03,                   !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    Prm Space 1 People,      !- Name
    Prm Space 1,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Bldg Occup Sch,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0538195520835486,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ASHRAE 229 Office Activity Level;  !- Activity Level Schedule Name

  ElectricEquipment,
    Prm Space 1 ElecEquip,   !- Name
    Prm Space 1,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Plug Load Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07,                    !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Infil Method 1 Prm Space 1,  !- Name
    Prm Space 1,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Infil Sch,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Prm Zone 1 (South) Thermostat,  !- Name
    Prm Zone 1 (South),      !- Zone or ZoneList Name
    Prm Zone 1 (South) Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Prm Zone 1 (South) Thermostat Schedule,  !- Name
    Prm Zone 1 (South) Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Prm Zone 1 (South) Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 4,  !- Name
    ASHRAE 229 Office HtgSetp,  !- Heating Setpoint Temperature Schedule Name
    ASHRAE 229 Office ClgSetp;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Prm Zone 1 (South),      !- Zone Name
    Prm Zone 1 (South) Equipment List,  !- Zone Conditioning Equipment List Name
    Prm Zone 1 (South) Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    Prm Zone 1 (South) Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Prm Zone 1 (South) Inlet Node List,  !- Name
    Node 34;                 !- Node 1 Name

  NodeList,
    Prm Zone 1 (South) Return Node List,  !- Name
    Node 41;                 !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    AT Prm Zone 1,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 40,                 !- Air Inlet Node Name
    Node 34,                 !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU AT Prm Zone 1,       !- Name
    Node 34,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    AT Prm Zone 1;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Prm Zone 1 (South) Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU AT Prm Zone 1,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Prm Zone 1 (South),      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Prm Zone 1 (South) DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;              !- Type of Space Sum to Use

  Controller:MechanicalVentilation,
    Controller MV - Prm Zone 2,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Prm Zone 1 (South),      !- Zone or ZoneList 1 Name
    DSOA Ventilation,        !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir:SpaceList,
    Prm Zone 1 (South) DSOA Space List,  !- Name
    Prm Space 1,             !- Space 1 Name
    DSOA Ventilation;        !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Prm Zone 2 (East),       !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Prm Space 2,             !- Name
    Prm Zone 2 (East),       !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Space Type Office;       !- Space Type

  BuildingSurface:Detailed,
    East Wall Prm Space 2,   !- Name
    Wall,                    !- Surface Type
    ExtWall Type 2,          !- Construction Name
    Prm Zone 2 (East),       !- Zone Name
    Prm Space 2,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.89576,0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.89576,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.89576,33.28416,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.89576,33.28416,0.97536,  !- X,Y,Z ==> Vertex 4 {m}
    49.89576,33.28416,2.33172,  !- X,Y,Z ==> Vertex 5 {m}
    49.89576,33.28416,3.9624;  !- X,Y,Z ==> Vertex 6 {m}

  FenestrationSurface:Detailed,
    East Door 1 Prm Space 2, !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    East Wall Prm Space 2,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.89576,30.99816,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    49.89576,30.99816,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.89576,31.91256,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.89576,31.91256,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    East Win 1 Prm Space 2,  !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    East Wall Prm Space 2,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.89576,0,2.33172,  !- X,Y,Z ==> Vertex 1 {m}
    49.89576,0,0.97536,  !- X,Y,Z ==> Vertex 2 {m}
    49.89576,30.84576,0.97536,  !- X,Y,Z ==> Vertex 3 {m}
    49.89576,30.84576,2.33172;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    East Win 2 Prm Space 2,  !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    East Wall Prm Space 2,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.89576,32.06494,2.33172,  !- X,Y,Z ==> Vertex 1 {m}
    49.89576,32.06494,0.97536,  !- X,Y,Z ==> Vertex 2 {m}
    49.89576,33.28416,0.97536,  !- X,Y,Z ==> Vertex 3 {m}
    49.89576,33.28416,2.33172;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor Prm Space 2,       !- Name
    Floor,                   !- Surface Type
    Slab-on-grade Type 1,    !- Construction Name
    Prm Zone 2 (East),       !- Zone Name
    Prm Space 2,             !- Space Name
    Ground,                  !- Outside Boundary Condition
    Slab-Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.32376,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    45.32376,28.71216,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.89576,33.28416,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.89576,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ExposedFoundationPerimeter,
    Floor Prm Space 2,       !- Surface Name
    ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
    ,                        !- Total Exposed Perimeter {m}
    1;                       !- Exposed Perimeter Fraction {dimensionless}

  BuildingSurface:Detailed,
    NorthPartWall Prm Space 2,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 2 (East),       !- Zone Name
    Prm Space 2,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    EastPartWall Prm Space 3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.89576,33.28416,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.89576,33.28416,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.32376,28.71216,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.32376,28.71216,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof Prm Space 2,        !- Name
    Roof,                    !- Surface Type
    Roof Type 1,             !- Construction Name
    Prm Zone 2 (East),       !- Zone Name
    Prm Space 2,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.89576,0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.89576,33.28416,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    45.32376,28.71216,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    45.32376,4.572,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SouthPartWall Prm Space 2,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 2 (East),       !- Zone Name
    Prm Space 2,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    EastPartWall Prm Space 1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.32376,4.572,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.32376,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.89576,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.89576,0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WestPartWall Prm Space 2,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 2 (East),       !- Zone Name
    Prm Space 2,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    EastPartWall Core Space, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.32376,28.71216,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.32376,28.71216,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.32376,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.32376,4.572,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    Prm Space 2 Lights,      !- Name
    Prm Space 2,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Bldg Light Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.03,                   !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    Prm Space 2 People,      !- Name
    Prm Space 2,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Bldg Occup Sch,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0538195520835486,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ASHRAE 229 Office Activity Level;  !- Activity Level Schedule Name

  ElectricEquipment,
    Prm Space 2 ElecEquip,   !- Name
    Prm Space 2,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Plug Load Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07,                    !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Infil Method 2 Prm Space 2,  !- Name
    Prm Space 2,             !- Zone or ZoneList or Space or SpaceList Name
    ,                        !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0005862,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Prm Zone 2 (East) Thermostat,  !- Name
    Prm Zone 2 (East),       !- Zone or ZoneList Name
    Prm Zone 2 (East) Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 5,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Prm Zone 2 (East) Thermostat Schedule,  !- Name
    Prm Zone 2 (East) Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Prm Zone 2 (East) Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 5,  !- Name
    ASHRAE 229 Office HtgSetp,  !- Heating Setpoint Temperature Schedule Name
    ASHRAE 229 Office ClgSetp;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Prm Zone 2 (East),       !- Zone Name
    Prm Zone 2 (East) Equipment List,  !- Zone Conditioning Equipment List Name
    Prm Zone 2 (East) Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    Prm Zone 2 (East) Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Prm Zone 2 (East) Inlet Node List,  !- Name
    Node 46;                 !- Node 1 Name

  NodeList,
    Prm Zone 2 (East) Return Node List,  !- Name
    Node 53;                 !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    AT Prm Zone 2,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 52,                 !- Air Inlet Node Name
    Node 46,                 !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU AT Prm Zone 2,       !- Name
    Node 46,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    AT Prm Zone 2;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Prm Zone 2 (East) Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU AT Prm Zone 2,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Prm Zone 2 (East),       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Prm Zone 2 (East) DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;              !- Type of Space Sum to Use

  Controller:MechanicalVentilation,
    Controller MV - Prm Zone 3,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Prm Zone 2 (East),       !- Zone or ZoneList 1 Name
    DSOA Ventilation,        !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir:SpaceList,
    Prm Zone 2 (East) DSOA Space List,  !- Name
    Prm Space 2,             !- Space 1 Name
    DSOA Ventilation;        !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Prm Zone 3 (North),      !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Prm Space 3,             !- Name
    Prm Zone 3 (North),      !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Space Type Office;       !- Space Type

  BuildingSurface:Detailed,
    EastPartWall Prm Space 3,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 3 (North),      !- Zone Name
    Prm Space 3,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    NorthPartWall Prm Space 2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.32376,28.71216,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.32376,28.71216,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.89576,33.28416,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.89576,33.28416,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor Prm Space 3,       !- Name
    Floor,                   !- Surface Type
    Slab-on-grade Type 2,    !- Construction Name
    Prm Zone 3 (North),      !- Zone Name
    Prm Space 3,             !- Space Name
    Foundation,              !- Outside Boundary Condition
    Slab-Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,28.71216,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,33.28416,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.89576,33.28416,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.32376,28.71216,0;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ExposedFoundationPerimeter,
    Floor Prm Space 3,       !- Surface Name
    TotalExposedPerimeter,   !- Exposed Perimeter Calculation Method
    49.89576,                !- Total Exposed Perimeter {m}
    ;                        !- Exposed Perimeter Fraction {dimensionless}

  BuildingSurface:Detailed,
    North Wall Prm Space 3,  !- Name
    Wall,                    !- Surface Type
    ExtWall Type 3,          !- Construction Name
    Prm Zone 3 (North),      !- Zone Name
    Prm Space 3,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.89576,33.28416,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.89576,33.28416,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,33.28416,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,33.28416,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    North Door 1 Prm Space 3,!- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    North Wall Prm Space 3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    33.92424,33.28416,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    33.92424,33.28416,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.00984,33.28416,0,  !- X,Y,Z ==> Vertex 3 {m}
    33.00984,33.28416,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    North Door 2 Prm Space 3,!- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    North Wall Prm Space 3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.88592,33.28416,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    16.88592,33.28416,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.97152,33.28416,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.97152,33.28416,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    North Win 1 Prm Space 3, !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    North Wall Prm Space 3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.89576,33.28416,2.33172,  !- X,Y,Z ==> Vertex 1 {m}
    49.89576,33.28416,0.97536,  !- X,Y,Z ==> Vertex 2 {m}
    34.07664,33.28416,0.97536,  !- X,Y,Z ==> Vertex 3 {m}
    34.07664,33.28416,2.33172;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    North Win 2 Prm Space 3, !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    North Wall Prm Space 3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    32.88792,33.28416,2.33172,  !- X,Y,Z ==> Vertex 1 {m}
    32.88792,33.28416,0.97536,  !- X,Y,Z ==> Vertex 2 {m}
    17.03832,33.28416,0.97536,  !- X,Y,Z ==> Vertex 3 {m}
    17.03832,33.28416,2.33172;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    North Win 3 Prm Space 3, !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    North Wall Prm Space 3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    15.81912,33.28416,2.33172,  !- X,Y,Z ==> Vertex 1 {m}
    15.81912,33.28416,0.97536,  !- X,Y,Z ==> Vertex 2 {m}
    0,33.28416,0.97536,  !- X,Y,Z ==> Vertex 3 {m}
    0,33.28416,2.33172;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof Prm Space 3,        !- Name
    Roof,                    !- Surface Type
    Roof Type 2,             !- Construction Name
    Prm Zone 3 (North),      !- Zone Name
    Prm Space 3,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.32376,28.71216,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.89576,33.28416,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    0,33.28416,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,28.71216,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SouthPartWall Prm Space 3,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 3 (North),      !- Zone Name
    Prm Space 3,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    NorthPartWall Core Space,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,28.71216,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,28.71216,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.32376,28.71216,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.32376,28.71216,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WestPartWall Prm Space 3,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 3 (North),      !- Zone Name
    Prm Space 3,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    NorthPartWall Prm Space 4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,33.28416,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0,33.28416,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,28.71216,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,28.71216,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    Prm Space 3 Lights,      !- Name
    Prm Space 3,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Bldg Light Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.03,                   !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    Prm Space 3 People,      !- Name
    Prm Space 3,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Bldg Occup Sch,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0538195520835486,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ASHRAE 229 Office Activity Level;  !- Activity Level Schedule Name

  ElectricEquipment,
    Prm Space 3 ElecEquip,   !- Name
    Prm Space 3,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Plug Load Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07,                    !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Infil Method 3 Prm Space 3,  !- Name
    Prm Space 3,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Infil Sch,  !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.0003884,               !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Prm Zone 3 (North) Thermostat,  !- Name
    Prm Zone 3 (North),      !- Zone or ZoneList Name
    Prm Zone 3 (North) Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Prm Zone 3 (North) Thermostat Schedule,  !- Name
    Prm Zone 3 (North) Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Prm Zone 3 (North) Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 2,  !- Name
    ASHRAE 229 Office HtgSetp,  !- Heating Setpoint Temperature Schedule Name
    ASHRAE 229 Office ClgSetp;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Prm Zone 3 (North),      !- Zone Name
    Prm Zone 3 (North) Equipment List,  !- Zone Conditioning Equipment List Name
    Prm Zone 3 (North) Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 5,                  !- Zone Air Node Name
    Prm Zone 3 (North) Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Prm Zone 3 (North) Inlet Node List,  !- Name
    Node 58;                 !- Node 1 Name

  NodeList,
    Prm Zone 3 (North) Return Node List,  !- Name
    Node 65;                 !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    AT Prm Zone 3,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 64,                 !- Air Inlet Node Name
    Node 58,                 !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU AT Prm Zone 3,       !- Name
    Node 58,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    AT Prm Zone 3;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Prm Zone 3 (North) Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU AT Prm Zone 3,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Prm Zone 3 (North),      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Prm Zone 3 (North) DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;              !- Type of Space Sum to Use

  Controller:MechanicalVentilation,
    Controller MV - Prm Zone 4,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Prm Zone 3 (North),      !- Zone or ZoneList 1 Name
    DSOA Ventilation,        !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir:SpaceList,
    Prm Zone 3 (North) DSOA Space List,  !- Name
    Prm Space 3,             !- Space 1 Name
    DSOA Ventilation;        !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Prm Zone 4 (West),       !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Prm Space 4,             !- Name
    Prm Zone 4 (West),       !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Space Type Office;       !- Space Type

  BuildingSurface:Detailed,
    EastPartWall Prm Space 4,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 4 (West),       !- Zone Name
    Prm Space 4,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    WestPartWall Core Space, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,4.572,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,28.71216,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,28.71216,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor Prm Space 4,       !- Name
    Floor,                   !- Surface Type
    Slab-on-grade Type 2,    !- Construction Name
    Prm Zone 4 (West),       !- Zone Name
    Prm Space 4,             !- Space Name
    Foundation,              !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,33.28416,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,28.71216,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ExposedFoundationPerimeter,
    Floor Prm Space 4,       !- Surface Name
    TotalExposedPerimeter,   !- Exposed Perimeter Calculation Method
    33.28416,                !- Total Exposed Perimeter {m}
    ;                        !- Exposed Perimeter Fraction {dimensionless}

  BuildingSurface:Detailed,
    NorthPartWall Prm Space 4,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 4 (West),       !- Zone Name
    Prm Space 4,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    WestPartWall Prm Space 3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,28.71216,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,28.71216,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,33.28416,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,33.28416,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof Prm Space 4,        !- Name
    Roof,                    !- Surface Type
    Roof Type 3,             !- Construction Name
    Prm Zone 4 (West),       !- Zone Name
    Prm Space 4,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,28.71216,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    0,33.28416,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SouthPartWall Prm Space 4,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 4 (West),       !- Zone Name
    Prm Space 4,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    WestPartWall Prm Space 1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    West Wall Prm Space 4,   !- Name
    Wall,                    !- Surface Type
    ExtWall Type 3,          !- Construction Name
    Prm Zone 4 (West),       !- Zone Name
    Prm Space 4,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,33.28416,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0,33.28416,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    West Door 1 Prm Space 4, !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    West Wall Prm Space 4,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,2.286,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.286,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.3716,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.3716,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    West Win 1 Prm Space 4,  !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    West Wall Prm Space 4,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,1.2192,2.33172,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.2192,0.97536,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0.97536,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.33172;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    West Win 2 Prm Space 4,  !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    West Wall Prm Space 4,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,33.28416,2.33172,  !- X,Y,Z ==> Vertex 1 {m}
    0,33.28416,0.97536,  !- X,Y,Z ==> Vertex 2 {m}
    0,2.4384,0.97536,  !- X,Y,Z ==> Vertex 3 {m}
    0,2.4384,2.33172;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    Prm Space 4 Lights,      !- Name
    Prm Space 4,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Bldg Light Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.03,                   !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    Prm Space 4 People,      !- Name
    Prm Space 4,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Bldg Occup Sch,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0538195520835486,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ASHRAE 229 Office Activity Level;  !- Activity Level Schedule Name

  ElectricEquipment,
    Prm Space 4 ElecEquip,   !- Name
    Prm Space 4,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Plug Load Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07,                    !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Infil Method 4 Prm Space 4,  !- Name
    Prm Space 4,             !- Zone or ZoneList or Space or SpaceList Name
    ,                        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0537,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Prm Zone 4 (West) Thermostat,  !- Name
    Prm Zone 4 (West),       !- Zone or ZoneList Name
    Prm Zone 4 (West) Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Prm Zone 4 (West) Thermostat Schedule,  !- Name
    Prm Zone 4 (West) Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Prm Zone 4 (West) Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 3,  !- Name
    ASHRAE 229 Office HtgSetp,  !- Heating Setpoint Temperature Schedule Name
    ASHRAE 229 Office ClgSetp;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Prm Zone 4 (West),       !- Zone Name
    Prm Zone 4 (West) Equipment List,  !- Zone Conditioning Equipment List Name
    Prm Zone 4 (West) Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    Prm Zone 4 (West) Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Prm Zone 4 (West) Inlet Node List,  !- Name
    Node 22;                 !- Node 1 Name

  NodeList,
    Prm Zone 4 (West) Return Node List,  !- Name
    Node 29;                 !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    AT Prm Zone 4,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 28,                 !- Air Inlet Node Name
    Node 22,                 !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU AT Prm Zone 4,       !- Name
    Node 22,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    AT Prm Zone 4;           !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    Prm Zone 4 (West) Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU AT Prm Zone 4,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Prm Zone 4 (West),       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Prm Zone 4 (West) DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;              !- Type of Space Sum to Use

  Controller:MechanicalVentilation,
    Controller MV - Prm Zone 1,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Prm Zone 4 (West),       !- Zone or ZoneList 1 Name
    DSOA Ventilation,        !- Design Specification Outdoor Air Object Name 1
    ;                        !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir:SpaceList,
    Prm Zone 4 (West) DSOA Space List,  !- Name
    Prm Space 4,             !- Space 1 Name
    DSOA Ventilation;        !- Space 1 Design Specification Outdoor Air Object Name

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

  ConvergenceLimits,
    1;                       !- Minimum System Timestep {minutes}

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

  RunPeriod,
    Annual Run Period,       !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2021,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2021,                    !- End Year
    Friday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

  ZoneAirContaminantBalance,
    No;                      !- Carbon Dioxide Concentration

  ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference,  !- Algorithm
    No,                      !- Do Space Heat Balance for Sizing
    No;                      !- Do Space Heat Balance for Simulation

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,  !- Name
    ,                        !- Zone or ZoneList Name
    ,                        !- Temperature Capacity Multiplier
    ,                        !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    100 mm Floor Insulation, !- Name
    MediumRough,             !- Roughness
    0.1143,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    91.31,                   !- Density {kg/m3}
    838,                     !- Specific Heat {J/kg-K}
    0.7,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1841.99999999999,        !- Density {kg/m3}
    911.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Built-Up Roofing Type 1, !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Built-Up Roofing Type 2, !- Name
    VeryRough,               !- Roughness
    0.00944,                 !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    ExtVertInsulation,       !- Name
    Smooth,                  !- Roughness
    0.1143,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    91.31,                   !- Density {kg/m3}
    838,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

  Material,
    Gypsum Board,            !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Gypsum Board Type 2,     !- Name
    MediumSmooth,            !- Roughness
    0.01584,                 !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    HW CONCRETE FLOOR,       !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Metal Deck 01,           !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Metal Deck 02,           !- Name
    MediumSmooth,            !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Cont Insulation Board 1,  !- Name
    MediumRough,             !- Roughness
    0.05273,                 !- Thickness {m}
    0.02,                    !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    922,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Cont Insulation Board 2,  !- Name
    MediumRough,             !- Roughness
    0.106,                   !- Thickness {m}
    0.02,                    !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    922,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Stucco,                  !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Wall Insulation,         !- Name
    MediumRough,             !- Roughness
    0.062,                   !- Thickness {m}
    0.037,                   !- Conductivity {W/m-K}
    9.6,                     !- Density {kg/m3}
    838,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Wall Insulation Type 2,  !- Name
    MediumRough,             !- Roughness
    0.179,                   !- Thickness {m}
    0.037,                   !- Conductivity {W/m-K}
    9.6,                     !- Density {kg/m3}
    838,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Massless Assembly for Roof Type 3,  !- Name
    Smooth,                  !- Roughness
    2.66,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Massless Wall Material for Ext Wall Type 2,  !- Name
    Smooth,                  !- Roughness
    0.099,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Massless Wall Material for Ext Wall Type 3,  !- Name
    Smooth,                  !- Roughness
    1.95,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-0.58,  !- Name
    Smooth,                  !- Roughness
    0.101874652714525,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  WindowMaterial:SimpleGlazingSystem,
    U 0.569 SHGC 0.387 VT 0.421 Simple Glazing,  !- Name
    3.23093184109357,        !- U-Factor {W/m2-K}
    0.387,                   !- Solar Heat Gain Coefficient
    0.421;                   !- Visible Transmittance

  Construction,
    Exterior Door,           !- Name
    Metal Deck 01,           !- Outside Layer
    100 mm Floor Insulation; !- Layer 2

  Construction,
    ExtWall Type 1,          !- Name
    Gypsum Board,            !- Outside Layer
    Wall Insulation,         !- Layer 2
    Gypsum Board,            !- Layer 3
    Stucco;                  !- Layer 4

  Construction,
    ExtWall Type 2,          !- Name
    Massless Wall Material for Ext Wall Type 2,  !- Outside Layer
    Wall Insulation Type 2,  !- Layer 2
    Massless Wall Material for Ext Wall Type 2,  !- Layer 3
    Stucco;                  !- Layer 4

  Construction,
    ExtWall Type 3,          !- Name
    Massless Wall Material for Ext Wall Type 3;  !- Outside Layer

  Construction,
    Interior Wall,           !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

  Construction,
    Roof Type 1,             !- Name
    Built-Up Roofing Type 1, !- Outside Layer
    Roof Cont Insulation Board 1,  !- Layer 2
    Metal Deck 01;           !- Layer 3

  Construction,
    Roof Type 2,             !- Name
    Built-Up Roofing Type 2, !- Outside Layer
    Roof Cont Insulation Board 2,  !- Layer 2
    Metal Deck 02;           !- Layer 3

  Construction,
    Roof Type 3,             !- Name
    Massless Assembly for Roof Type 3;  !- Outside Layer

  Construction,
    SimpleWindow,            !- Name
    U 0.569 SHGC 0.387 VT 0.421 Simple Glazing;  !- Outside Layer

  Construction,
    Slab-on-grade Type 1,    !- Name
    HW CONCRETE FLOOR;       !- Outside Layer

  Construction,
    Slab-on-grade Type 2,    !- Name
    HW CONCRETE FLOOR;       !- Outside Layer

  Construction,
    Typical Insulated Basement Mass Wall,  !- Name
    8 in. Concrete Block Basement Wall;  !- Outside Layer

  Schedule:Constant,Always On Discrete,OnOff,1;

  Schedule:Constant,Always Off Discrete,OnOff 1,0;

  Schedule:Constant,Always On Continuous,Fractional 1,1;

  ScheduleTypeLimits,
    Fractional 1,            !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff hvac_library,      !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    Min OA Schedule DefaultDay,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Infil Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Saturday Infil Rule Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Saturday Sys Avail Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Small Office Infil Quarter On Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Infil Quarter On Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Sunday Office Infil Rule Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Sunday Sys Avail Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Sunday Sys Avail Day Schedule 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Sys Avail Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Sys Avail Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    WeeksDays Sys Avail Fan Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Week:Daily,
    ASHRAE 229 Office Infil Sch Week Rule - Jan1-Jan2,  !- Name
    Office Infil Default Schedule,  !- Sunday Schedule:Day Name
    Office Infil Default Schedule,  !- Monday Schedule:Day Name
    Office Infil Default Schedule,  !- Tuesday Schedule:Day Name
    Office Infil Default Schedule,  !- Wednesday Schedule:Day Name
    Office Infil Default Schedule,  !- Thursday Schedule:Day Name
    Office Infil Default Schedule,  !- Friday Schedule:Day Name
    Saturday Infil Rule Day Schedule,  !- Saturday Schedule:Day Name
    Office Infil Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Infil Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Infil Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ASHRAE 229 Office Infil Sch Week Rule - Jan3-Dec31,  !- Name
    Sunday Office Infil Rule Day Schedule,  !- Sunday Schedule:Day Name
    Office Infil Default Schedule,  !- Monday Schedule:Day Name
    Office Infil Default Schedule,  !- Tuesday Schedule:Day Name
    Office Infil Default Schedule,  !- Wednesday Schedule:Day Name
    Office Infil Default Schedule,  !- Thursday Schedule:Day Name
    Office Infil Default Schedule,  !- Friday Schedule:Day Name
    Saturday Infil Rule Day Schedule,  !- Saturday Schedule:Day Name
    Office Infil Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Infil Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Infil Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ASHRAE 229 Office Infil Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ASHRAE 229 Office Infil Sch Week Rule - Jan1-Jan2,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    2,                       !- End Day 1
    ASHRAE 229 Office Infil Sch Week Rule - Jan3-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    3,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    HVAC System Availability Sch Week Rule - Jan1-Jan2,  !- Name
    WeeksDays Sys Avail Fan Schedule,  !- Sunday Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule,  !- Monday Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule,  !- Tuesday Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule,  !- Wednesday Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule,  !- Thursday Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule,  !- Friday Schedule:Day Name
    Saturday Sys Avail Day Schedule,  !- Saturday Schedule:Day Name
    Sunday Sys Avail Day Schedule 2,  !- Holiday Schedule:Day Name
    Sys Avail Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sys Avail Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule,  !- CustomDay1 Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    HVAC System Availability Sch Week Rule - Jan3-Dec31,  !- Name
    Sunday Sys Avail Day Schedule,  !- Sunday Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule,  !- Monday Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule,  !- Tuesday Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule,  !- Wednesday Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule,  !- Thursday Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule,  !- Friday Schedule:Day Name
    Saturday Sys Avail Day Schedule,  !- Saturday Schedule:Day Name
    Sunday Sys Avail Day Schedule 2,  !- Holiday Schedule:Day Name
    Sys Avail Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sys Avail Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule,  !- CustomDay1 Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    HVAC System Availability Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    HVAC System Availability Sch Week Rule - Jan1-Jan2,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    2,                       !- End Day 1
    HVAC System Availability Sch Week Rule - Jan3-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    3,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    Min OA Schedule Week Rule - Jan1-Dec31,  !- Name
    Min OA Schedule DefaultDay,  !- Sunday Schedule:Day Name
    Min OA Schedule DefaultDay,  !- Monday Schedule:Day Name
    Min OA Schedule DefaultDay,  !- Tuesday Schedule:Day Name
    Min OA Schedule DefaultDay,  !- Wednesday Schedule:Day Name
    Min OA Schedule DefaultDay,  !- Thursday Schedule:Day Name
    Min OA Schedule DefaultDay,  !- Friday Schedule:Day Name
    Min OA Schedule DefaultDay,  !- Saturday Schedule:Day Name
    Min OA Schedule DefaultDay,  !- Holiday Schedule:Day Name
    Min OA Schedule DefaultDay,  !- SummerDesignDay Schedule:Day Name
    Min OA Schedule DefaultDay,  !- WinterDesignDay Schedule:Day Name
    Min OA Schedule DefaultDay,  !- CustomDay1 Schedule:Day Name
    Min OA Schedule DefaultDay;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Min OA Schedule,         !- Name
    Temperature,             !- Schedule Type Limits Name
    Min OA Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  AirLoopHVAC,
    PSZHP-Core Zone,         !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PSZHP-Core Zone Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 6,                  !- Supply Side Inlet Node Name
    Node 9,                  !- Demand Side Outlet Node Name
    PSZHP-Core Zone Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PSZHP-Core Zone Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    PSZHP-Core Zone Supply Outlet Nodes,  !- Name
    Node 7;                  !- Node 1 Name

  NodeList,
    PSZHP-Core Zone Demand Inlet Nodes,  !- Name
    Node 8;                  !- Node 1 Name

  Sizing:System,
    PSZHP-Core Zone,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Avail Mgr Night Cycle Core Zone;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Avail Mgr Night Cycle Core Zone,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    HVAC System Availability Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    PSZHP-Core Zone Supply Branches,  !- Name
    PSZHP-Core Zone Main Branch;  !- Branch 1 Name

  Branch,
    PSZHP-Core Zone Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OAS PSZHP-CoreZone,      !- Component 1 Name
    Node 6,                  !- Component 1 Inlet Node Name
    Node 15,                 !- Component 1 Outlet Node Name
    Fan:ConstantVolume,      !- Component 2 Object Type
    PSZHP Fan CV - Core Zone 1,  !- Component 2 Name
    Node 15,                 !- Component 2 Inlet Node Name
    Node 78,                 !- Component 2 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 3 Object Type
    DX Clg Coil 1SPD - Core Zone 1 CoilSystem,  !- Component 3 Name
    Node 78,                 !- Component 3 Inlet Node Name
    Node 67,                 !- Component 3 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 4 Object Type
    DX Htg Coil 1SPD - Core Zone 1 CoilSystem,  !- Component 4 Name
    Node 67,                 !- Component 4 Inlet Node Name
    Node 68,                 !- Component 4 Outlet Node Name
    Coil:Heating:Electric,   !- Component 5 Object Type
    Elec Htg Coil - Core Zone 1,  !- Component 5 Name
    Node 68,                 !- Component 5 Inlet Node Name
    Node 7;                  !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    OAS PSZHP-CoreZone,      !- Name
    OAS PSZHP-CoreZone Controller List,  !- Controller List Name
    OAS PSZHP-CoreZone Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    OAS PSZHP-CoreZone Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller CoreZone;  !- Controller 1 Name

  Controller:OutdoorAir,
    OA Controller CoreZone,  !- Name
    Node 18,                 !- Relief Air Outlet Node Name
    Node 6,                  !- Return Air Node Name
    Node 15,                 !- Mixed Air Node Name
    Node 13,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    Min OA Schedule,         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller MV - CoreZone,!- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

  OutdoorAir:NodeList,
    Node 13;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OAS PSZHP-CoreZone Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OAS PSZHP-CoreZone Outdoor Air Mixer,  !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 2 Object Type
    ERVHX Core Zone 1;       !- Component 2 Name

  OutdoorAir:Mixer,
    OAS PSZHP-CoreZone Outdoor Air Mixer,  !- Name
    Node 15,                 !- Mixed Air Node Name
    Node 17,                 !- Outdoor Air Stream Node Name
    Node 18,                 !- Relief Air Stream Node Name
    Node 6;                  !- Return Air Stream Node Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    ERVHX Core Zone 1,       !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Node 13,                 !- Supply Air Inlet Node Name
    Node 17,                 !- Supply Air Outlet Node Name
    Node 18,                 !- Exhaust Air Inlet Node Name
    Node 14,                 !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    ERV HX_SensHeatEff,      !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,       !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,      !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;       !- Latent Effectiveness of Cooling Air Flow Curve Name

  Table:Lookup,
    ERV HX_SensHeatEff,      !- Name
    ERV HX_SensHeatEff Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.76,                    !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.81,                    !- Output Value 1
    0.76;                    !- Output Value 2

  Table:IndependentVariableList,
    ERV HX_SensHeatEff Independent Variable List,  !- Name
    ERV HX_IndependentVariable;  !- Independent Variable 1 Name

  Table:IndependentVariable,
    ERV HX_IndependentVariable,  !- Name
    Linear,                  !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0,                       !- Minimum Value
    10,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.75,                    !- Value 1
    1;                       !- Value 2

  Table:Lookup,
    ERV HX_LatHeatEff,       !- Name
    ERV HX_LatHeatEff Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.68,                    !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.73,                    !- Output Value 1
    0.68;                    !- Output Value 2

  Table:IndependentVariableList,
    ERV HX_LatHeatEff Independent Variable List,  !- Name
    ERV HX_IndependentVariable;  !- Independent Variable 1 Name

  Table:Lookup,
    ERV HX_SensCoolEff,      !- Name
    ERV HX_SensCoolEff Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.76,                    !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.81,                    !- Output Value 1
    0.76;                    !- Output Value 2

  Table:IndependentVariableList,
    ERV HX_SensCoolEff Independent Variable List,  !- Name
    ERV HX_IndependentVariable;  !- Independent Variable 1 Name

  Table:Lookup,
    ERV HX_LatCoolEff,       !- Name
    ERV HX_LatCoolEff Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.68,                    !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.73,                    !- Output Value 1
    0.68;                    !- Output Value 2

  Table:IndependentVariableList,
    ERV HX_LatCoolEff Independent Variable List,  !- Name
    ERV HX_IndependentVariable;  !- Independent Variable 1 Name

  SetpointManager:MixedAir,
    Node 17 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 7,                  !- Reference Setpoint Node Name
    Node 15,                 !- Fan Inlet Node Name
    Node 78,                 !- Fan Outlet Node Name
    Node 17;                 !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Node 15 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 7,                  !- Reference Setpoint Node Name
    Node 15,                 !- Fan Inlet Node Name
    Node 78,                 !- Fan Outlet Node Name
    Node 15;                 !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    PSZHP Fan CV - Core Zone 1,  !- Name
    HVAC System Availability Sch,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    307.2,                   !- Pressure Rise {Pa}
    1.65562,                 !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 15,                 !- Air Inlet Node Name
    Node 78,                 !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  SetpointManager:SingleZone:Reheat,
    Node 78 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Core Zone 1,             !- Control Zone Name
    Node 1,                  !- Zone Node Name
    Node 10,                 !- Zone Inlet Node Name
    Node 78;                 !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    DX Clg Coil 1SPD - Core Zone 1 CoilSystem,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 78,                 !- DX Cooling Coil System Inlet Node Name
    Node 67,                 !- DX Cooling Coil System Outlet Node Name
    Node 67,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Clg Coil 1SPD - Core Zone 1;  !- Cooling Coil Name

  Curve:Biquadratic,
    OS:Curve:Biquadratic 1,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    OS:Curve:Quadratic 1,    !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Biquadratic,
    OS:Curve:Biquadratic 2,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    OS:Curve:Quadratic 2,    !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 3,    !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:SingleZone:Reheat,
    Node 67 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Core Zone 1,             !- Control Zone Name
    Node 1,                  !- Zone Node Name
    Node 10,                 !- Zone Inlet Node Name
    Node 67;                 !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    DX Clg Coil 1SPD - Core Zone 1,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    34762.72216,             !- Gross Rated Total Cooling Capacity {W}
    0.75785,                 !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    1.65562,                 !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 78,                 !- Air Inlet Node Name
    Node 67,                 !- Air Outlet Node Name
    OS:Curve:Biquadratic 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 1,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 2,  !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 2,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 3,    !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    DX Htg Coil 1SPD - Core Zone 1 CoilSystem,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    DX Htg Coil 1SPD - Core Zone 1;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    DX Htg Coil 1SPD - Core Zone 1,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    34762.72216,             !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    1.65562,                 !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 67,                 !- Air Inlet Node Name
    Node 68,                 !- Air Outlet Node Name
    OS:Curve:Biquadratic 7,  !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 8,    !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 8,  !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 9,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 10,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2222222222222,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}

  Curve:Biquadratic,
    OS:Curve:Biquadratic 7,  !- Name
    0.758746,                !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.027626,                !- Coefficient4 y
    0.000148716,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y

  Curve:Quadratic,
    OS:Curve:Quadratic 8,    !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    OS:Curve:Biquadratic 8,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -20,                     !- Minimum Value of x
    20,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y

  Curve:Quadratic,
    OS:Curve:Quadratic 9,    !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 10,   !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  SetpointManager:SingleZone:Reheat,
    Node 68 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Core Zone 1,             !- Control Zone Name
    Node 1,                  !- Zone Node Name
    Node 10,                 !- Zone Inlet Node Name
    Node 68;                 !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Elec Htg Coil - Core Zone 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 68,                 !- Air Inlet Node Name
    Node 7,                  !- Air Outlet Node Name
    Node 7;                  !- Temperature Setpoint Node Name

  SetpointManager:SingleZone:Reheat,
    PSZHP-CoreZone-Reheat SPMgr,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Core Zone 1,             !- Control Zone Name
    Node 1,                  !- Zone Node Name
    Node 10,                 !- Zone Inlet Node Name
    Node 7;                  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    PSZHP-Core Zone Node 8 Supply Path,  !- Name
    Node 8,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 8,                  !- Inlet Node Name
    Node 12;                 !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZHP-Core Zone Return Path,  !- Name
    Node 9,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 9,                  !- Outlet Node Name
    Node 11;                 !- Inlet 1 Node Name

  AirLoopHVAC,
    PSZHP-Prm Zone 1,        !- Name
    ,                        !- Controller List Name
    PSZHP- Prm Zone 2 AvailabilityManagerAssigmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PSZHP-Prm Zone 1 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 30,                 !- Supply Side Inlet Node Name
    Node 33,                 !- Demand Side Outlet Node Name
    PSZHP-Prm Zone 1 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PSZHP-Prm Zone 1 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    PSZHP-Prm Zone 1 Supply Outlet Nodes,  !- Name
    Node 31;                 !- Node 1 Name

  NodeList,
    PSZHP-Prm Zone 1 Demand Inlet Nodes,  !- Name
    Node 32;                 !- Node 1 Name

  Sizing:System,
    PSZHP-Prm Zone 1,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    PSZHP- Prm Zone 2 AvailabilityManagerAssigmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Avail Mgr Night Cycle Prm Zone 2;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Avail Mgr Night Cycle Prm Zone 2,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    HVAC System Availability Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    PSZHP-Prm Zone 1 Supply Branches,  !- Name
    PSZHP-Prm Zone 1 Main Branch;  !- Branch 1 Name

  Branch,
    PSZHP-Prm Zone 1 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OAS PSZHP-Prm Zone 2,    !- Component 1 Name
    Node 30,                 !- Component 1 Inlet Node Name
    Node 37,                 !- Component 1 Outlet Node Name
    Fan:ConstantVolume,      !- Component 2 Object Type
    PSZHP Fan CV - Prm Zone 1,  !- Component 2 Name
    Node 37,                 !- Component 2 Inlet Node Name
    Node 69,                 !- Component 2 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 3 Object Type
    DX Clg Coil 1SPD - Prm Zone 1 CoilSystem,  !- Component 3 Name
    Node 69,                 !- Component 3 Inlet Node Name
    Node 73,                 !- Component 3 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 4 Object Type
    DX Htg Coil 1SPD - Prm Zone 1 CoilSystem,  !- Component 4 Name
    Node 73,                 !- Component 4 Inlet Node Name
    Node 72,                 !- Component 4 Outlet Node Name
    Coil:Heating:Electric,   !- Component 5 Object Type
    Elec Htg Coil - Prm Zone 1,  !- Component 5 Name
    Node 72,                 !- Component 5 Inlet Node Name
    Node 31;                 !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    OAS PSZHP-Prm Zone 2,    !- Name
    OAS PSZHP-Prm Zone 2 Controller List,  !- Controller List Name
    OAS PSZHP-Prm Zone 2 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    OAS PSZHP-Prm Zone 2 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller Prm Zone 2;!- Controller 1 Name

  Controller:OutdoorAir,
    OA Controller Prm Zone 2,!- Name
    Node 39,                 !- Relief Air Outlet Node Name
    Node 30,                 !- Return Air Node Name
    Node 37,                 !- Mixed Air Node Name
    Node 35,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    Min OA Schedule,         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller MV - Prm Zone 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

  OutdoorAir:NodeList,
    Node 35;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OAS PSZHP-Prm Zone 2 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OAS PSZHP-Prm Zone 2 Outdoor Air Mixer,  !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 2 Object Type
    ERVHX Prm Zone 1;        !- Component 2 Name

  OutdoorAir:Mixer,
    OAS PSZHP-Prm Zone 2 Outdoor Air Mixer,  !- Name
    Node 37,                 !- Mixed Air Node Name
    Node 38,                 !- Outdoor Air Stream Node Name
    Node 39,                 !- Relief Air Stream Node Name
    Node 30;                 !- Return Air Stream Node Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    ERVHX Prm Zone 1,        !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Node 35,                 !- Supply Air Inlet Node Name
    Node 38,                 !- Supply Air Outlet Node Name
    Node 39,                 !- Exhaust Air Inlet Node Name
    Node 36,                 !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    ERV HX_SensHeatEff,      !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,       !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,      !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;       !- Latent Effectiveness of Cooling Air Flow Curve Name

  SetpointManager:MixedAir,
    Node 38 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 31,                 !- Reference Setpoint Node Name
    Node 37,                 !- Fan Inlet Node Name
    Node 69,                 !- Fan Outlet Node Name
    Node 38;                 !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Node 37 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 31,                 !- Reference Setpoint Node Name
    Node 37,                 !- Fan Inlet Node Name
    Node 69,                 !- Fan Outlet Node Name
    Node 37;                 !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    PSZHP Fan CV - Prm Zone 1,  !- Name
    HVAC System Availability Sch,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    307.2,                   !- Pressure Rise {Pa}
    1.98027,                 !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 37,                 !- Air Inlet Node Name
    Node 69,                 !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  SetpointManager:SingleZone:Reheat,
    Node 69 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Prm Zone 1 (South),      !- Control Zone Name
    Node 2,                  !- Zone Node Name
    Node 34,                 !- Zone Inlet Node Name
    Node 69;                 !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    DX Clg Coil 1SPD - Prm Zone 1 CoilSystem,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 69,                 !- DX Cooling Coil System Inlet Node Name
    Node 73,                 !- DX Cooling Coil System Outlet Node Name
    Node 73,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Clg Coil 1SPD - Prm Zone 1;  !- Cooling Coil Name

  SetpointManager:SingleZone:Reheat,
    Node 73 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Prm Zone 1 (South),      !- Control Zone Name
    Node 2,                  !- Zone Node Name
    Node 34,                 !- Zone Inlet Node Name
    Node 73;                 !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    DX Clg Coil 1SPD - Prm Zone 1,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    43577.73714,             !- Gross Rated Total Cooling Capacity {W}
    0.74056,                 !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    1.98027,                 !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 69,                 !- Air Inlet Node Name
    Node 73,                 !- Air Outlet Node Name
    OS:Curve:Biquadratic 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 1,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 2,  !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 2,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 3,    !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    DX Htg Coil 1SPD - Prm Zone 1 CoilSystem,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    DX Htg Coil 1SPD - Prm Zone 1;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    DX Htg Coil 1SPD - Prm Zone 1,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    43577.73714,             !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    1.98027,                 !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 73,                 !- Air Inlet Node Name
    Node 72,                 !- Air Outlet Node Name
    OS:Curve:Biquadratic 7,  !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 8,    !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 8,  !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 9,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 10,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2222222222222,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}

  SetpointManager:SingleZone:Reheat,
    Node 72 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Prm Zone 1 (South),      !- Control Zone Name
    Node 2,                  !- Zone Node Name
    Node 34,                 !- Zone Inlet Node Name
    Node 72;                 !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Elec Htg Coil - Prm Zone 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 72,                 !- Air Inlet Node Name
    Node 31,                 !- Air Outlet Node Name
    Node 31;                 !- Temperature Setpoint Node Name

  SetpointManager:SingleZone:Reheat,
    PSZHP-Prm Zone-1-Reheat SPMgr,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Prm Zone 1 (South),      !- Control Zone Name
    Node 2,                  !- Zone Node Name
    Node 34,                 !- Zone Inlet Node Name
    Node 31;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    PSZHP-Prm Zone 1 Node 32 Supply Path,  !- Name
    Node 32,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    Node 32,                 !- Inlet Node Name
    Node 40;                 !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZHP-Prm Zone 1 Return Path,  !- Name
    Node 33,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    Node 33,                 !- Outlet Node Name
    Node 41;                 !- Inlet 1 Node Name

  AirLoopHVAC,
    PSZHP-Prm Zone 2,        !- Name
    ,                        !- Controller List Name
    PSZHP- Prm Zone 3 AvailabilityManagerAssigmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PSZHP-Prm Zone 2 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 42,                 !- Supply Side Inlet Node Name
    Node 45,                 !- Demand Side Outlet Node Name
    PSZHP-Prm Zone 2 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PSZHP-Prm Zone 2 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    PSZHP-Prm Zone 2 Supply Outlet Nodes,  !- Name
    Node 43;                 !- Node 1 Name

  NodeList,
    PSZHP-Prm Zone 2 Demand Inlet Nodes,  !- Name
    Node 44;                 !- Node 1 Name

  Sizing:System,
    PSZHP-Prm Zone 2,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    PSZHP- Prm Zone 3 AvailabilityManagerAssigmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Avail Mgr Night Cycle Prm Zone 3;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Avail Mgr Night Cycle Prm Zone 3,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    HVAC System Availability Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    PSZHP-Prm Zone 2 Supply Branches,  !- Name
    PSZHP-Prm Zone 2 Main Branch;  !- Branch 1 Name

  Branch,
    PSZHP-Prm Zone 2 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OAS PSZHP-Prm Zone 3,    !- Component 1 Name
    Node 42,                 !- Component 1 Inlet Node Name
    Node 49,                 !- Component 1 Outlet Node Name
    Fan:ConstantVolume,      !- Component 2 Object Type
    PSZHP Fan CV - Prm Zone 2,  !- Component 2 Name
    Node 49,                 !- Component 2 Inlet Node Name
    Node 74,                 !- Component 2 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 3 Object Type
    DX Clg Coil 1SPD - Prm Zone 2 CoilSystem,  !- Component 3 Name
    Node 74,                 !- Component 3 Inlet Node Name
    Node 75,                 !- Component 3 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 4 Object Type
    DX Htg Coil 1SPD - Prm Zone 2 CoilSystem,  !- Component 4 Name
    Node 75,                 !- Component 4 Inlet Node Name
    Node 76,                 !- Component 4 Outlet Node Name
    Coil:Heating:Electric,   !- Component 5 Object Type
    Elec Htg Coil - Prm Zone 2,  !- Component 5 Name
    Node 76,                 !- Component 5 Inlet Node Name
    Node 43;                 !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    OAS PSZHP-Prm Zone 3,    !- Name
    OAS PSZHP-Prm Zone 3 Controller List,  !- Controller List Name
    OAS PSZHP-Prm Zone 3 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    OAS PSZHP-Prm Zone 3 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller Prm Zone 3;!- Controller 1 Name

  Controller:OutdoorAir,
    OA Controller Prm Zone 3,!- Name
    Node 51,                 !- Relief Air Outlet Node Name
    Node 42,                 !- Return Air Node Name
    Node 49,                 !- Mixed Air Node Name
    Node 47,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    Min OA Schedule,         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller MV - Prm Zone 3,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

  OutdoorAir:NodeList,
    Node 47;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OAS PSZHP-Prm Zone 3 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OAS PSZHP-Prm Zone 3 Outdoor Air Mixer,  !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 2 Object Type
    ERVHX Prm Zone 2;        !- Component 2 Name

  OutdoorAir:Mixer,
    OAS PSZHP-Prm Zone 3 Outdoor Air Mixer,  !- Name
    Node 49,                 !- Mixed Air Node Name
    Node 50,                 !- Outdoor Air Stream Node Name
    Node 51,                 !- Relief Air Stream Node Name
    Node 42;                 !- Return Air Stream Node Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    ERVHX Prm Zone 2,        !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Node 47,                 !- Supply Air Inlet Node Name
    Node 50,                 !- Supply Air Outlet Node Name
    Node 51,                 !- Exhaust Air Inlet Node Name
    Node 48,                 !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    ERV HX_SensHeatEff,      !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,       !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,      !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;       !- Latent Effectiveness of Cooling Air Flow Curve Name

  SetpointManager:MixedAir,
    Node 50 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 43,                 !- Reference Setpoint Node Name
    Node 49,                 !- Fan Inlet Node Name
    Node 74,                 !- Fan Outlet Node Name
    Node 50;                 !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Node 49 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 43,                 !- Reference Setpoint Node Name
    Node 49,                 !- Fan Inlet Node Name
    Node 74,                 !- Fan Outlet Node Name
    Node 49;                 !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    PSZHP Fan CV - Prm Zone 2,  !- Name
    HVAC System Availability Sch,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    307.2,                   !- Pressure Rise {Pa}
    0.88431,                 !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 49,                 !- Air Inlet Node Name
    Node 74,                 !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  SetpointManager:SingleZone:Reheat,
    Node 74 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Prm Zone 2 (East),       !- Control Zone Name
    Node 4,                  !- Zone Node Name
    Node 46,                 !- Zone Inlet Node Name
    Node 74;                 !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    DX Clg Coil 1SPD - Prm Zone 2 CoilSystem,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 74,                 !- DX Cooling Coil System Inlet Node Name
    Node 75,                 !- DX Cooling Coil System Outlet Node Name
    Node 75,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Clg Coil 1SPD - Prm Zone 2;  !- Cooling Coil Name

  SetpointManager:SingleZone:Reheat,
    Node 75 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Prm Zone 2 (East),       !- Control Zone Name
    Node 4,                  !- Zone Node Name
    Node 46,                 !- Zone Inlet Node Name
    Node 75;                 !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    DX Clg Coil 1SPD - Prm Zone 2,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    19280.73486,             !- Gross Rated Total Cooling Capacity {W}
    0.74413,                 !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    0.88431,                 !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 74,                 !- Air Inlet Node Name
    Node 75,                 !- Air Outlet Node Name
    OS:Curve:Biquadratic 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 1,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 2,  !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 2,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 3,    !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    DX Htg Coil 1SPD - Prm Zone 2 CoilSystem,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    DX Htg Coil 1SPD - Prm Zone 2;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    DX Htg Coil 1SPD - Prm Zone 2,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    19280.73486,             !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    0.88431,                 !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 75,                 !- Air Inlet Node Name
    Node 76,                 !- Air Outlet Node Name
    OS:Curve:Biquadratic 7,  !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 8,    !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 8,  !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 9,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 10,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2222222222222,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}

  SetpointManager:SingleZone:Reheat,
    Node 76 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Prm Zone 2 (East),       !- Control Zone Name
    Node 4,                  !- Zone Node Name
    Node 46,                 !- Zone Inlet Node Name
    Node 76;                 !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Elec Htg Coil - Prm Zone 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 76,                 !- Air Inlet Node Name
    Node 43,                 !- Air Outlet Node Name
    Node 43;                 !- Temperature Setpoint Node Name

  SetpointManager:SingleZone:Reheat,
    PSZHP-Prm Zone-2-Reheat SPMgr,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Prm Zone 2 (East),       !- Control Zone Name
    Node 4,                  !- Zone Node Name
    Node 46,                 !- Zone Inlet Node Name
    Node 43;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    PSZHP-Prm Zone 2 Node 44 Supply Path,  !- Name
    Node 44,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,  !- Name
    Node 44,                 !- Inlet Node Name
    Node 52;                 !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZHP-Prm Zone 2 Return Path,  !- Name
    Node 45,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,  !- Name
    Node 45,                 !- Outlet Node Name
    Node 53;                 !- Inlet 1 Node Name

  AirLoopHVAC,
    PSZHP-Prm Zone 3,        !- Name
    ,                        !- Controller List Name
    PSZHP- Prm Zone 4 AvailabilityManagerAssigmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PSZHP-Prm Zone 3 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 54,                 !- Supply Side Inlet Node Name
    Node 57,                 !- Demand Side Outlet Node Name
    PSZHP-Prm Zone 3 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PSZHP-Prm Zone 3 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    PSZHP-Prm Zone 3 Supply Outlet Nodes,  !- Name
    Node 55;                 !- Node 1 Name

  NodeList,
    PSZHP-Prm Zone 3 Demand Inlet Nodes,  !- Name
    Node 56;                 !- Node 1 Name

  Sizing:System,
    PSZHP-Prm Zone 3,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    PSZHP- Prm Zone 4 AvailabilityManagerAssigmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Avail Mgr Night Cycle Prm Zone 4;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Avail Mgr Night Cycle Prm Zone 4,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    HVAC System Availability Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    PSZHP-Prm Zone 3 Supply Branches,  !- Name
    PSZHP-Prm Zone 3 Main Branch;  !- Branch 1 Name

  Branch,
    PSZHP-Prm Zone 3 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OAS PSZHP-Prm Zone 4,    !- Component 1 Name
    Node 54,                 !- Component 1 Inlet Node Name
    Node 61,                 !- Component 1 Outlet Node Name
    Fan:ConstantVolume,      !- Component 2 Object Type
    PSZHP Fan CV - Prm Zone 3,  !- Component 2 Name
    Node 61,                 !- Component 2 Inlet Node Name
    Node 77,                 !- Component 2 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 3 Object Type
    DX Clg Coil 1SPD - Prm Zone 3 CoilSystem,  !- Component 3 Name
    Node 77,                 !- Component 3 Inlet Node Name
    Node 79,                 !- Component 3 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 4 Object Type
    DX Htg Coil 1SPD - Prm Zone 3 CoilSystem,  !- Component 4 Name
    Node 79,                 !- Component 4 Inlet Node Name
    Node 80,                 !- Component 4 Outlet Node Name
    Coil:Heating:Electric,   !- Component 5 Object Type
    Elec Htg Coil - Prm Zone 3,  !- Component 5 Name
    Node 80,                 !- Component 5 Inlet Node Name
    Node 55;                 !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    OAS PSZHP-Prm Zone 4,    !- Name
    OAS PSZHP-Prm Zone 4 Controller List,  !- Controller List Name
    OAS PSZHP-Prm Zone 4 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    OAS PSZHP-Prm Zone 4 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller Prm Zone 4;!- Controller 1 Name

  Controller:OutdoorAir,
    OA Controller Prm Zone 4,!- Name
    Node 63,                 !- Relief Air Outlet Node Name
    Node 54,                 !- Return Air Node Name
    Node 61,                 !- Mixed Air Node Name
    Node 59,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    Min OA Schedule,         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller MV - Prm Zone 4,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

  OutdoorAir:NodeList,
    Node 59;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OAS PSZHP-Prm Zone 4 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OAS PSZHP-Prm Zone 4 Outdoor Air Mixer,  !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 2 Object Type
    ERVHX Prm Zone 3;        !- Component 2 Name

  OutdoorAir:Mixer,
    OAS PSZHP-Prm Zone 4 Outdoor Air Mixer,  !- Name
    Node 61,                 !- Mixed Air Node Name
    Node 62,                 !- Outdoor Air Stream Node Name
    Node 63,                 !- Relief Air Stream Node Name
    Node 54;                 !- Return Air Stream Node Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    ERVHX Prm Zone 3,        !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Node 59,                 !- Supply Air Inlet Node Name
    Node 62,                 !- Supply Air Outlet Node Name
    Node 63,                 !- Exhaust Air Inlet Node Name
    Node 60,                 !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    ERV HX_SensHeatEff,      !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,       !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,      !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;       !- Latent Effectiveness of Cooling Air Flow Curve Name

  SetpointManager:MixedAir,
    Node 62 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 55,                 !- Reference Setpoint Node Name
    Node 61,                 !- Fan Inlet Node Name
    Node 77,                 !- Fan Outlet Node Name
    Node 62;                 !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Node 61 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 55,                 !- Reference Setpoint Node Name
    Node 61,                 !- Fan Inlet Node Name
    Node 77,                 !- Fan Outlet Node Name
    Node 61;                 !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    PSZHP Fan CV - Prm Zone 3,  !- Name
    HVAC System Availability Sch,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    307.2,                   !- Pressure Rise {Pa}
    1.10611,                 !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 61,                 !- Air Inlet Node Name
    Node 77,                 !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  SetpointManager:SingleZone:Reheat,
    Node 77 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Prm Zone 3 (North),      !- Control Zone Name
    Node 5,                  !- Zone Node Name
    Node 58,                 !- Zone Inlet Node Name
    Node 77;                 !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    DX Clg Coil 1SPD - Prm Zone 3 CoilSystem,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 77,                 !- DX Cooling Coil System Inlet Node Name
    Node 79,                 !- DX Cooling Coil System Outlet Node Name
    Node 79,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Clg Coil 1SPD - Prm Zone 3;  !- Cooling Coil Name

  SetpointManager:SingleZone:Reheat,
    Node 79 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Prm Zone 3 (North),      !- Control Zone Name
    Node 5,                  !- Zone Node Name
    Node 58,                 !- Zone Inlet Node Name
    Node 79;                 !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    DX Clg Coil 1SPD - Prm Zone 3,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    23892.78811,             !- Gross Rated Total Cooling Capacity {W}
    0.74675,                 !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    1.10611,                 !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 77,                 !- Air Inlet Node Name
    Node 79,                 !- Air Outlet Node Name
    OS:Curve:Biquadratic 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 1,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 2,  !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 2,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 3,    !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    DX Htg Coil 1SPD - Prm Zone 3 CoilSystem,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    DX Htg Coil 1SPD - Prm Zone 3;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    DX Htg Coil 1SPD - Prm Zone 3,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    23892.78811,             !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    1.10611,                 !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 79,                 !- Air Inlet Node Name
    Node 80,                 !- Air Outlet Node Name
    OS:Curve:Biquadratic 7,  !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 8,    !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 8,  !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 9,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 10,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2222222222222,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}

  SetpointManager:SingleZone:Reheat,
    Node 80 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Prm Zone 3 (North),      !- Control Zone Name
    Node 5,                  !- Zone Node Name
    Node 58,                 !- Zone Inlet Node Name
    Node 80;                 !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Elec Htg Coil - Prm Zone 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 80,                 !- Air Inlet Node Name
    Node 55,                 !- Air Outlet Node Name
    Node 55;                 !- Temperature Setpoint Node Name

  SetpointManager:SingleZone:Reheat,
    PSZHP-Prm Zone-3-Reheat SPMgr,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Prm Zone 3 (North),      !- Control Zone Name
    Node 5,                  !- Zone Node Name
    Node 58,                 !- Zone Inlet Node Name
    Node 55;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    PSZHP-Prm Zone 3 Node 56 Supply Path,  !- Name
    Node 56,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 5;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 5,  !- Name
    Node 56,                 !- Inlet Node Name
    Node 64;                 !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZHP-Prm Zone 3 Return Path,  !- Name
    Node 57,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 5;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 5,  !- Name
    Node 57,                 !- Outlet Node Name
    Node 65;                 !- Inlet 1 Node Name

  AirLoopHVAC,
    PSZHP-Prm Zone 4,        !- Name
    ,                        !- Controller List Name
    PSZHP- Core Zone 1 AvailabilityManagerAssigmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PSZHP-Prm Zone 4 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 16,                 !- Supply Side Inlet Node Name
    Node 21,                 !- Demand Side Outlet Node Name
    PSZHP-Prm Zone 4 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PSZHP-Prm Zone 4 Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    PSZHP-Prm Zone 4 Supply Outlet Nodes,  !- Name
    Node 19;                 !- Node 1 Name

  NodeList,
    PSZHP-Prm Zone 4 Demand Inlet Nodes,  !- Name
    Node 20;                 !- Node 1 Name

  Sizing:System,
    PSZHP-Prm Zone 4,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AvailabilityManagerAssignmentList,
    PSZHP- Core Zone 1 AvailabilityManagerAssigmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Avail Mgr Night Cycle Prm Zone 1;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Avail Mgr Night Cycle Prm Zone 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    HVAC System Availability Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    PSZHP-Prm Zone 4 Supply Branches,  !- Name
    PSZHP-Prm Zone 4 Main Branch;  !- Branch 1 Name

  Branch,
    PSZHP-Prm Zone 4 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OAS PSZHP-Prm Zone 1,    !- Component 1 Name
    Node 16,                 !- Component 1 Inlet Node Name
    Node 25,                 !- Component 1 Outlet Node Name
    Fan:ConstantVolume,      !- Component 2 Object Type
    PSZHP Fan CV - Prm Zone 4,  !- Component 2 Name
    Node 25,                 !- Component 2 Inlet Node Name
    Node 66,                 !- Component 2 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 3 Object Type
    DX Clg Coil 1SPD - Prm Zone 4 CoilSystem,  !- Component 3 Name
    Node 66,                 !- Component 3 Inlet Node Name
    Node 70,                 !- Component 3 Outlet Node Name
    CoilSystem:Heating:DX,   !- Component 4 Object Type
    DX Htg Coil 1SPD - Prm Zone 4 CoilSystem,  !- Component 4 Name
    Node 70,                 !- Component 4 Inlet Node Name
    Node 71,                 !- Component 4 Outlet Node Name
    Coil:Heating:Electric,   !- Component 5 Object Type
    Elec Htg Coil - Prm Zone 4,  !- Component 5 Name
    Node 71,                 !- Component 5 Inlet Node Name
    Node 19;                 !- Component 5 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    OAS PSZHP-Prm Zone 1,    !- Name
    OAS PSZHP-Prm Zone 1 Controller List,  !- Controller List Name
    OAS PSZHP-Prm Zone 1 Equipment List;  !- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    OAS PSZHP-Prm Zone 1 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller Prm Zone 1;!- Controller 1 Name

  Controller:OutdoorAir,
    OA Controller Prm Zone 1,!- Name
    Node 27,                 !- Relief Air Outlet Node Name
    Node 16,                 !- Return Air Node Name
    Node 25,                 !- Mixed Air Node Name
    Node 23,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    Min OA Schedule,         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller MV - Prm Zone 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

  OutdoorAir:NodeList,
    Node 23;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OAS PSZHP-Prm Zone 1 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OAS PSZHP-Prm Zone 1 Outdoor Air Mixer,  !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 2 Object Type
    ERVHX Prm Zone 4;        !- Component 2 Name

  OutdoorAir:Mixer,
    OAS PSZHP-Prm Zone 1 Outdoor Air Mixer,  !- Name
    Node 25,                 !- Mixed Air Node Name
    Node 26,                 !- Outdoor Air Stream Node Name
    Node 27,                 !- Relief Air Stream Node Name
    Node 16;                 !- Return Air Stream Node Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    ERVHX Prm Zone 4,        !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Node 23,                 !- Supply Air Inlet Node Name
    Node 26,                 !- Supply Air Outlet Node Name
    Node 27,                 !- Exhaust Air Inlet Node Name
    Node 24,                 !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    Yes,                     !- Economizer Lockout
    ERV HX_SensHeatEff,      !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,       !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,      !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;       !- Latent Effectiveness of Cooling Air Flow Curve Name

  SetpointManager:MixedAir,
    Node 26 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 19,                 !- Reference Setpoint Node Name
    Node 25,                 !- Fan Inlet Node Name
    Node 66,                 !- Fan Outlet Node Name
    Node 26;                 !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Node 25 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 19,                 !- Reference Setpoint Node Name
    Node 25,                 !- Fan Inlet Node Name
    Node 66,                 !- Fan Outlet Node Name
    Node 25;                 !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    PSZHP Fan CV - Prm Zone 4,  !- Name
    HVAC System Availability Sch,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    307.2,                   !- Pressure Rise {Pa}
    0.98406,                 !- Maximum Flow Rate {m3/s}
    0.8,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 25,                 !- Air Inlet Node Name
    Node 66,                 !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  SetpointManager:SingleZone:Reheat,
    Node 66 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Prm Zone 4 (West),       !- Control Zone Name
    Node 3,                  !- Zone Node Name
    Node 22,                 !- Zone Inlet Node Name
    Node 66;                 !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    DX Clg Coil 1SPD - Prm Zone 4 CoilSystem,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 66,                 !- DX Cooling Coil System Inlet Node Name
    Node 70,                 !- DX Cooling Coil System Outlet Node Name
    Node 70,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Clg Coil 1SPD - Prm Zone 4;  !- Cooling Coil Name

  SetpointManager:SingleZone:Reheat,
    Node 70 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Prm Zone 4 (West),       !- Control Zone Name
    Node 3,                  !- Zone Node Name
    Node 22,                 !- Zone Inlet Node Name
    Node 70;                 !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    DX Clg Coil 1SPD - Prm Zone 4,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    21455.50077,             !- Gross Rated Total Cooling Capacity {W}
    0.74413,                 !- Gross Rated Sensible Heat Ratio
    3.1,                     !- Gross Rated Cooling COP {W/W}
    0.98406,                 !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 66,                 !- Air Inlet Node Name
    Node 70,                 !- Air Outlet Node Name
    OS:Curve:Biquadratic 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 1,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 2,  !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 2,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 3,    !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  CoilSystem:Heating:DX,
    DX Htg Coil 1SPD - Prm Zone 4 CoilSystem,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    DX Htg Coil 1SPD - Prm Zone 4;  !- Heating Coil Name

  Coil:Heating:DX:SingleSpeed,
    DX Htg Coil 1SPD - Prm Zone 4,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    21455.50077,             !- Gross Rated Heating Capacity {W}
    3.1,                     !- Gross Rated Heating COP {W/W}
    0.98406,                 !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 70,                 !- Air Inlet Node Name
    Node 71,                 !- Air Outlet Node Name
    OS:Curve:Biquadratic 7,  !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 8,    !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 8,  !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 9,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 10,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2222222222222,       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    4.44444444444446,        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}

  SetpointManager:SingleZone:Reheat,
    Node 71 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Prm Zone 4 (West),       !- Control Zone Name
    Node 3,                  !- Zone Node Name
    Node 22,                 !- Zone Inlet Node Name
    Node 71;                 !- Setpoint Node or NodeList Name

  Coil:Heating:Electric,
    Elec Htg Coil - Prm Zone 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 71,                 !- Air Inlet Node Name
    Node 19,                 !- Air Outlet Node Name
    Node 19;                 !- Temperature Setpoint Node Name

  SetpointManager:SingleZone:Reheat,
    PSZHP-Prm Zone-4-Reheat SPMgr,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    35,                      !- Maximum Supply Air Temperature {C}
    Prm Zone 4 (West),       !- Control Zone Name
    Node 3,                  !- Zone Node Name
    Node 22,                 !- Zone Inlet Node Name
    Node 19;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    PSZHP-Prm Zone 4 Node 20 Supply Path,  !- Name
    Node 20,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 20,                 !- Inlet Node Name
    Node 28;                 !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZHP-Prm Zone 4 Return Path,  !- Name
    Node 21,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 21,                 !- Outlet Node Name
    Node 29;                 !- Inlet 1 Node Name

  OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:JSON,
    TimeSeriesAndTabular,    !- Option Type
    Yes,                     !- Output JSON
    No,                      !- Output CBOR
    No,                      !- Output MessagePack
    None,                    !- Unit Conversion for Tabular Data
    No;                      !- Format Numeric Values for Tabular Data

  Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name

  Site:Location,
    Denver Intl Ap,          !- Name
    39.83,                   !- Latitude {deg}
    -104.65,                 !- Longitude {deg}
    -7,                      !- Time Zone {hr}
    1650;                    !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  SizingPeriod:DesignDay,
    Denver.Intl.AP Ann Clg 1% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.5,                    !- Maximum Dry-Bulb Temperature {C}
    17.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83009,                   !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    20,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0,                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    0,                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Denver.Intl.AP Ann Htg 99% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -14.6,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -14.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83009,                   !- Barometric Pressure {Pa}
    3.4,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0,                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    0,                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  Foundation:Kiva,
    Slab-Foundation,         !- Name
    ,                        !- Initial Indoor Air Temperature {C}
    ,                        !- Interior Horizontal Insulation Material Name
    ,                        !- Interior Horizontal Insulation Depth {m}
    ,                        !- Interior Horizontal Insulation Width {m}
    ,                        !- Interior Vertical Insulation Material Name
    ,                        !- Interior Vertical Insulation Depth {m}
    ,                        !- Exterior Horizontal Insulation Material Name
    ,                        !- Exterior Horizontal Insulation Depth {m}
    ,                        !- Exterior Horizontal Insulation Width {m}
    ExtVertInsulation,       !- Exterior Vertical Insulation Material Name
    0.6096,                  !- Exterior Vertical Insulation Depth {m}
    0,                       !- Wall Height Above Grade {m}
    0;                       !- Wall Depth Below Slab {m}

  Foundation:Kiva:Settings,
    1.8,                     !- Soil Conductivity {W/m-K}
    3200,                    !- Soil Density {kg/m3}
    836,                     !- Soil Specific Heat {J/kg-K}
    0.9,                     !- Ground Solar Absorptivity {dimensionless}
    0.9,                     !- Ground Thermal Absorptivity {dimensionless}
    0.03,                    !- Ground Surface Roughness {m}
    40,                      !- Far-Field Width {m}
    Autoselect,              !- Deep-Ground Boundary Condition
    Autocalculate,           !- Deep-Ground Depth {m}
    0.02,                    !- Minimum Cell Dimension {m}
    1.5,                     !- Maximum Cell Growth Coefficient {dimensionless}
    Hourly;                  !- Simulation Timestep

  Output:Variable,*,Schedule Value,Hourly;

  OutputControl:Table:Style,
    HTML,                    !- Column Separator
    None;                    !- Unit Conversion

  Output:VariableDictionary,IDF,Unsorted;

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

  Output:Schedules,Hourly;

  Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Refrigeration:Electricity,  !- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:NaturalGas,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:NaturalGas,      !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:NaturalGas,      !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:NaturalGas, !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:NaturalGas, !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Building Energy Performance - District Heating Water,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictHeatingWater,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictHeatingWater,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictHeatingWater,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictHeatingWater,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictHeatingWater,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictHeatingWater,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictHeatingWater,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictHeatingWater,  !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictHeatingWater,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictHeatingWater,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictHeatingWater,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictHeatingWater,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictHeatingWater,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    Building Energy Performance - District Cooling,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictCooling,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictCooling,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictCooling,   !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictCooling, !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictCooling, !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictCooling,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictCooling,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictCooling,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictCooling,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictCooling,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    Building Energy Performance - Electricity Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 15

  Output:Table:Monthly,
    Building Energy Performance - Natural Gas Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    NaturalGas:Facility,     !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Heating:NaturalGas,      !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Cooling:NaturalGas,      !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    WaterSystems:NaturalGas, !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cogeneration:NaturalGas, !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Building Energy Performance - District Heating Water Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictHeatingWater:Facility,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictHeatingWater,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictHeatingWater,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictHeatingWater,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictHeatingWater,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictHeatingWater,  !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictHeatingWater,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictHeatingWater,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictHeatingWater,  !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictHeatingWater,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictHeatingWater,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictHeatingWater,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictHeatingWater,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictHeatingWater,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - District Cooling Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictCooling:Facility,!- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictCooling,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictCooling,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictCooling,   !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictCooling, !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictCooling, !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictCooling,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictCooling,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictCooling,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictCooling,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictCooling,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Meter:MeterFileOnly,NaturalGas:Facility,Daily;

  Output:Meter:MeterFileOnly,Electricity:Facility,Timestep;

  Output:Meter:MeterFileOnly,Electricity:Facility,Daily;

  Output:Meter,Electricity:Facility,Timestep;

  Output:Meter,NaturalGas:Facility,Timestep;

  Output:Meter,DistrictHeatingWater:Facility,Timestep;

  Output:Meter,DistrictCooling:Facility,Timestep;

! Added reports

Output:Table:Annual,
    People Internal Gain Annual,  !- Name
    ,                        !- Filter
    ,                        !- Schedule Name
    People Total Heating Energy,  !- Variable or Meter or EMS Variable or Field 1 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 1
    ,                        !- Digits After Decimal 1
    People Occupant Count,  !- Variable or Meter or EMS Variable or Field 1 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 1
    ,                        !- Digits After Decimal 1
    People Radiant Heating Energy,  !- Variable or Meter or EMS Variable or Field 2 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 2
    ,                        !- Digits After Decimal 2
    People Convective Heating Energy,  !- Variable or Meter or EMS Variable or Field 3 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 3
    ,                        !- Digits After Decimal 3
    People Sensible Heating Energy,  !- Variable or Meter or EMS Variable or Field 4 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 4
    ,                        !- Digits After Decimal 4
    People Latent Gain Energy,  !- Variable or Meter or EMS Variable or Field 5 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 5
    ,                        !- Digits After Decimal 5
    People Total Heating Rate,  !- Variable or Meter or EMS Variable or Field 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    ,                        !- Digits After Decimal 6
    People Occupant Count,  !- Variable or Meter or EMS Variable or Field 7 Name
    ValueWhenMaximumOrMinimum,                 !- Aggregation Type for Variable or Meter 7
    ,                        !- Digits After Decimal 7
    People Radiant Heating Rate,  !- Variable or Meter or EMS Variable or Field 7 Name
    ValueWhenMaximumOrMinimum,                 !- Aggregation Type for Variable or Meter 7
    ,                        !- Digits After Decimal 7
    People Convective Heating Rate,  !- Variable or Meter or EMS Variable or Field 8 Name
    ValueWhenMaximumOrMinimum,                 !- Aggregation Type for Variable or Meter 8
    ,                        !- Digits After Decimal 8
    People Sensible Heating Rate,  !- Variable or Meter or EMS Variable or Field 9 Name
    ValueWhenMaximumOrMinimum,                 !- Aggregation Type for Variable or Meter 9
    ,                        !- Digits After Decimal 9
    People Latent Gain Rate,  !- Variable or Meter or EMS Variable or Field 10 Name
    ValueWhenMaximumOrMinimum,                 !- Aggregation Type for Variable or Meter 10
    ;                        !- Digits After Decimal 10

Output:Table:Annual,
    AFN Zone Infiltration Annual,  !- Name
    ,                        !- Filter
    ,                        !- Schedule Name
    AFN Zone Infiltration Volume,  !- Variable or Meter or EMS Variable or Field 1 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 1
    ,                        !- Digits After Decimal 1
    AFN Zone Infiltration Mass,  !- Variable or Meter or EMS Variable or Field 1 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 1
    ,                        !- Digits After Decimal 1
    AFN Zone Infiltration Air Change Rate,  !- Variable or Meter or EMS Variable or Field 2 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 2
    6,                        !- Digits After Decimal 2
    AFN Zone Infiltration Volume,  !- Variable or Meter or EMS Variable or Field 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    6,                        !- Digits After Decimal 3
    AFN Zone Infiltration Volume,  !- Variable or Meter or EMS Variable or Field 4 Name
    Minimum,                 !- Aggregation Type for Variable or Meter 4
    6;                        !- Digits After Decimal 4

Output:Table:Annual,
    Water Heater Flow Rates Annual,  !- Name
    ,                        !- Filter
    ,                        !- Schedule Name
    Water Heater Use Side Mass Flow Rate,  !- Variable or Meter or EMS Variable or Field 1 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 1
    10,                        !- Digits After Decimal 1
    Water Heater Source Side Mass Flow Rate,  !- Variable or Meter or EMS Variable or Field 1 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 1
    10,                        !- Digits After Decimal 1
    Water Heater Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 2 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 2
    10,                        !- Digits After Decimal 2
    Water Heater Water Volume,  !- Variable or Meter or EMS Variable or Field 3 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 3
    10,                        !- Digits After Decimal 3
    Water Heater Mains Water Volume,  !- Variable or Meter or EMS Variable or Field 4 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 4
    10,                        !- Digits After Decimal 4
    Water Heater Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    10;                        !- Digits After Decimal 5

Output:Table:Annual,
    Water Use Connection Flow Rates Annual,  !- Name
    ,                        !- Filter
    ,                        !- Schedule Name
    Water Use Connections Hot Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 1 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 1
    10,                        !- Digits After Decimal 1
    Water Use Connections Hot Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    10,                        !- Digits After Decimal 1
    Water Use Connections Cold Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 2 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 2
    10,                        !- Digits After Decimal 2
    Water Use Connections Cold Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    10,                        !- Digits After Decimal 3
    Water Use Connections Total Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 4 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 4
    10,                        !- Digits After Decimal 4
    Water Use Connections Total Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    10;                        !- Digits After Decimal 5
  
Output:Table:Annual,
    Water Use Equipment Flow Rates Annual,  !- Name
    ,                        !- Filter
    ,                        !- Schedule Name
    Water Use Equipment Hot Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 1 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 1
    10,                        !- Digits After Decimal 1
    Water Use Equipment Hot Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    10,                        !- Digits After Decimal 1
    Water Use Equipment Cold Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 2 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 2
    10,                        !- Digits After Decimal 2
    Water Use Equipment Cold Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    10,                        !- Digits After Decimal 3
    Water Use Equipment Total Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 4 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 4
    10,                        !- Digits After Decimal 4
    Water Use Equipment Total Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    10;                        !- Digits After Decimal 5
 