{
    "AirLoopHVAC": {
        "PVAV with Reheat": {
            "availability_manager_list_name": "Air Loop HVAC 1 AvailabilityManagerAssignmentList",
            "branch_list_name": "PVAV with Reheat Supply Branches",
            "controller_list_name": "PVAV with Reheat Controllers",
            "demand_side_inlet_node_names": "PVAV with Reheat Demand Inlet Nodes",
            "demand_side_outlet_node_name": "Node 9",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": 4.719474432,
            "supply_side_inlet_node_name": "Node 6",
            "supply_side_outlet_node_names": "PVAV with Reheat Supply Outlet Nodes"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "OA System Controller List": {
            "controller_1_name": "OA Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PVAV with Reheat Controllers": {
            "controller_1_name": "Controller Water Coil 1",
            "controller_1_object_type": "Controller:WaterCoil"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "OA System": {
            "controller_list_name": "OA System Controller List",
            "outdoor_air_equipment_list_name": "OA System Equipment List"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "OA System Equipment List": {
            "component_1_name": "OA System Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer",
            "component_2_name": "ERV Sensible HX",
            "component_2_object_type": "HeatExchanger:AirToAir:SensibleAndLatent"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "PVAV with Reheat Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 1",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Node 9"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "PVAV with Reheat Node 8 Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 1",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Node 8"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "Air Loop HVAC Zone Mixer 1": {
            "nodes": [
                {
                    "inlet_node_name": "Node 65"
                },
                {
                    "inlet_node_name": "Node 79"
                },
                {
                    "inlet_node_name": "Node 84"
                },
                {
                    "inlet_node_name": "Node 34"
                },
                {
                    "inlet_node_name": "Node 39"
                }
            ],
            "outlet_node_name": "Node 9"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Air Loop HVAC Zone Splitter 1": {
            "inlet_node_name": "Node 8",
            "nodes": [
                {
                    "outlet_node_name": "Node 42"
                },
                {
                    "outlet_node_name": "Node 80"
                },
                {
                    "outlet_node_name": "Node 85"
                },
                {
                    "outlet_node_name": "Node 35"
                },
                {
                    "outlet_node_name": "Node 40"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:VAV:Reheat": {
        "AT SD VAV Reheat Core Zone 1": {
            "air_inlet_node_name": "Node 42",
            "air_outlet_node_name": "Node 10",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": "Autosize",
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "AT SD VAV Reheat Core Zone 1 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0.09438948864,
            "maximum_air_flow_rate": 0.9438948864,
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "HW Reheat Coil Core Zone 1",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "FixedFlowRate"
        },
        "AT SD VAV Reheat Prm Zone 1": {
            "air_inlet_node_name": "Node 40",
            "air_outlet_node_name": "Node 38",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": "Autosize",
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "AT SD VAV Reheat Prm Zone 1 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0.09438948864,
            "maximum_air_flow_rate": 0.9438948864,
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "HW Reheat Coil Prm Zone 1",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "FixedFlowRate"
        },
        "AT SD VAV Reheat Prm Zone 2": {
            "air_inlet_node_name": "Node 80",
            "air_outlet_node_name": "Node 78",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": "Autosize",
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "AT SD VAV Reheat Prm Zone 2 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0.09438948864,
            "maximum_air_flow_rate": 0.9438948864,
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "HW Reheat Coil Prm Zone 2",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "FixedFlowRate"
        },
        "AT SD VAV Reheat Prm Zone 3": {
            "air_inlet_node_name": "Node 85",
            "air_outlet_node_name": "Node 83",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": "Autosize",
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "AT SD VAV Reheat Prm Zone 3 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0.09438948864,
            "maximum_air_flow_rate": 0.9438948864,
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "HW Reheat Coil Prm Zone 3",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "FixedFlowRate"
        },
        "AT SD VAV Reheat Prm Zone 4": {
            "air_inlet_node_name": "Node 35",
            "air_outlet_node_name": "Node 33",
            "availability_schedule_name": "Always On Discrete",
            "constant_minimum_air_flow_fraction": "Autosize",
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "AT SD VAV Reheat Prm Zone 4 Damper Outlet",
            "damper_heating_action": "Normal",
            "fixed_minimum_air_flow_rate": 0.09438948864,
            "maximum_air_flow_rate": 0.9438948864,
            "maximum_flow_fraction_during_reheat": "Autosize",
            "maximum_flow_per_zone_floor_area_during_reheat": "Autosize",
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 35,
            "minimum_hot_water_or_steam_flow_rate": 0,
            "reheat_coil_name": "HW Reheat Coil Prm Zone 4",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "FixedFlowRate"
        }
    },
    "AvailabilityManager:NightCycle": {
        "Availability Manager Night Cycle": {
            "applicability_schedule_name": "Always On Discrete",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVAC System Availability Sch",
            "thermostat_tolerance": 1
        }
    },
    "AvailabilityManagerAssignmentList": {
        "Air Loop HVAC 1 AvailabilityManagerAssignmentList": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        }
    },
    "Boiler:HotWater": {
        "HW Boiler": {
            "boiler_flow_mode": "ConstantFlow",
            "boiler_water_inlet_node_name": "Node 16",
            "boiler_water_outlet_node_name": "Node 21",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "end_use_subcategory": "General",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1,
            "minimum_part_load_ratio": 0.33,
            "nominal_capacity": "Autosize",
            "nominal_thermal_efficiency": 0.9,
            "normalized_boiler_efficiency_curve_name": "Boiler Efficiency",
            "off_cycle_parasitic_fuel_load": 0,
            "on_cycle_parasitic_electric_load": 0,
            "optimum_part_load_ratio": 1,
            "sizing_factor": 1,
            "water_outlet_upper_temperature_limit": 99
        }
    },
    "Branch": {
        "HW Loop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 19",
                    "component_name": "Pipe Adiabatic 2",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 24"
                }
            ]
        },
        "HW Loop Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 25",
                    "component_name": "HW Main Htg Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 26"
                }
            ]
        },
        "HW Loop Demand Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Node 45",
                    "component_name": "HW Reheat Coil Core Zone 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 46"
                }
            ]
        },
        "HW Loop Demand Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Node 76",
                    "component_name": "HW Reheat Coil Prm Zone 2",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 77"
                }
            ]
        },
        "HW Loop Demand Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Node 81",
                    "component_name": "HW Reheat Coil Prm Zone 3",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 82"
                }
            ]
        },
        "HW Loop Demand Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "Node 20",
                    "component_name": "HW BB Core Zone 1",
                    "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
                    "component_outlet_node_name": "Node 30"
                }
            ]
        },
        "HW Loop Demand Branch 7": {
            "components": [
                {
                    "component_inlet_node_name": "Node 31",
                    "component_name": "HW Reheat Coil Prm Zone 4",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 32"
                }
            ]
        },
        "HW Loop Demand Branch 8": {
            "components": [
                {
                    "component_inlet_node_name": "Node 36",
                    "component_name": "HW Reheat Coil Prm Zone 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 37"
                }
            ]
        },
        "HW Loop Demand Branch 9": {
            "components": [
                {
                    "component_inlet_node_name": "Node 41",
                    "component_name": "HW BB Prm Zone 4",
                    "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
                    "component_outlet_node_name": "Node 43"
                }
            ]
        },
        "HW Loop Demand Branch 10": {
            "components": [
                {
                    "component_inlet_node_name": "Node 44",
                    "component_name": "HW BB Prm Zone 1",
                    "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
                    "component_outlet_node_name": "Node 47"
                }
            ]
        },
        "HW Loop Demand Branch 11": {
            "components": [
                {
                    "component_inlet_node_name": "Node 48",
                    "component_name": "HW BB Prm Zone 2",
                    "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
                    "component_outlet_node_name": "Node 50"
                }
            ]
        },
        "HW Loop Demand Branch 12": {
            "components": [
                {
                    "component_inlet_node_name": "Node 59",
                    "component_name": "HW BB Prm Zone 3",
                    "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
                    "component_outlet_node_name": "Node 66"
                }
            ]
        },
        "HW Loop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW Loop Demand Bypass Pipe Inlet Node",
                    "component_name": "HW Loop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW Loop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "HW Loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 17",
                    "component_name": "Pipe Adiabatic 3",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 28"
                }
            ]
        },
        "HW Loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 27",
                    "component_name": "Pipe Adiabatic 4",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 18"
                }
            ]
        },
        "HW Loop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 16",
                    "component_name": "HW Boiler",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "Node 21"
                }
            ]
        },
        "HW Loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 14",
                    "component_name": "HW Loop CSD Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "Node 67"
                }
            ]
        },
        "HW Loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 29",
                    "component_name": "Pipe Adiabatic 5",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 15"
                }
            ]
        },
        "PVAV with Reheat Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 6",
                    "component_name": "VAV Sys Return Fan VSD",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "Node 115"
                },
                {
                    "component_inlet_node_name": "Node 115",
                    "component_name": "OA System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Node 11"
                },
                {
                    "component_inlet_node_name": "Node 11",
                    "component_name": "DX Clg Coil - Two SPD CoilSystem",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "Node 69"
                },
                {
                    "component_inlet_node_name": "Node 69",
                    "component_name": "HW Main Htg Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 13"
                },
                {
                    "component_inlet_node_name": "Node 13",
                    "component_name": "Humidifier-Steam-Electric",
                    "component_object_type": "Humidifier:Steam:Electric",
                    "component_outlet_node_name": "Node 116"
                },
                {
                    "component_inlet_node_name": "Node 116",
                    "component_name": "VAV Sys Supply Fan VSD",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "Node 7"
                }
            ]
        }
    },
    "BranchList": {
        "HW Loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "HW Loop Demand Inlet Branch"
                },
                {
                    "branch_name": "HW Loop Demand Branch 1"
                },
                {
                    "branch_name": "HW Loop Demand Branch 2"
                },
                {
                    "branch_name": "HW Loop Demand Branch 3"
                },
                {
                    "branch_name": "HW Loop Demand Branch 4"
                },
                {
                    "branch_name": "HW Loop Demand Branch 5"
                },
                {
                    "branch_name": "HW Loop Demand Branch 6"
                },
                {
                    "branch_name": "HW Loop Demand Branch 7"
                },
                {
                    "branch_name": "HW Loop Demand Branch 8"
                },
                {
                    "branch_name": "HW Loop Demand Branch 9"
                },
                {
                    "branch_name": "HW Loop Demand Branch 10"
                },
                {
                    "branch_name": "HW Loop Demand Branch 11"
                },
                {
                    "branch_name": "HW Loop Demand Branch 12"
                },
                {
                    "branch_name": "HW Loop Demand Bypass Branch"
                },
                {
                    "branch_name": "HW Loop Demand Outlet Branch"
                }
            ]
        },
        "HW Loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "HW Loop Supply Inlet Branch"
                },
                {
                    "branch_name": "HW Loop Supply Branch 1"
                },
                {
                    "branch_name": "HW Loop Supply Outlet Branch"
                }
            ]
        },
        "PVAV with Reheat Supply Branches": {
            "branches": [
                {
                    "branch_name": "PVAV with Reheat Main Branch"
                }
            ]
        }
    },
    "Building": {
        "ASHRAE 229 Base Test Building": {
            "north_axis": 0
        }
    },
    "BuildingSurface:Detailed": {
        "East Wall Prm Space 2": {
            "construction_name": "ExtWall Type 2",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Prm Space 2",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 0.97536
                },
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 2.33172
                },
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Prm Zone 2 (East)"
        },
        "EastPartWall Core Space": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "WestPartWall Prm Space 3",
            "space_name": "Core Space",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core Zone 1"
        },
        "EastPartWall Prm Space 1": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "WestPartWall Core Space",
            "space_name": "Prm Space 4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 4 (West)"
        },
        "EastPartWall Prm Space 2": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SouthPartWall Prm Space 3",
            "space_name": "Prm Space 1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 1 (South)"
        },
        "EastPartWall Prm Space 4": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NorthPartWall Prm Space 3",
            "space_name": "Prm Space 3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 3 (North)"
        },
        "Floor Core Space": {
            "construction_name": "Slab-on-grade Type 1",
            "outside_boundary_condition": "Ground",
            "space_name": "Core Space",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core Zone 1"
        },
        "Floor Prm Space 2": {
            "construction_name": "Slab-on-grade Type 1",
            "outside_boundary_condition": "Ground",
            "outside_boundary_condition_object": "Slab-Foundation",
            "space_name": "Prm Space 2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 2 (East)"
        },
        "Floor Prm Space 3": {
            "construction_name": "Slab-on-grade Type 2",
            "outside_boundary_condition": "Foundation",
            "outside_boundary_condition_object": "Slab-Foundation",
            "space_name": "Prm Space 3",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 3 (North)"
        },
        "Floor Prm Space 4": {
            "construction_name": "Slab-on-grade Type 2",
            "outside_boundary_condition": "Foundation",
            "space_name": "Prm Space 4",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 4 (West)"
        },
        "Floor Prm Space 5": {
            "construction_name": "Slab-on-grade Type 1",
            "outside_boundary_condition": "Ground",
            "space_name": "Prm Space 1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 1 (South)"
        },
        "North Wall Prm Space 3": {
            "construction_name": "ExtWall Type 3",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Prm Space 3",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Prm Zone 3 (North)"
        },
        "NorthPartWall Core Space": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SouthPartWall Prm Space 5",
            "space_name": "Core Space",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core Zone 1"
        },
        "NorthPartWall Prm Space 1": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SouthPartWall Prm Space 4",
            "space_name": "Prm Space 4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 4 (West)"
        },
        "NorthPartWall Prm Space 2": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SouthPartWall Core Space",
            "space_name": "Prm Space 1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 1 (South)"
        },
        "NorthPartWall Prm Space 3": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "EastPartWall Prm Space 4",
            "space_name": "Prm Space 2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 2 (East)"
        },
        "Roof Core Sapce": {
            "construction_name": "Roof Type 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Core Space",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Core Zone 1"
        },
        "Roof Prm Space 1": {
            "construction_name": "Roof Type 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Prm Space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Prm Zone 1 (South)"
        },
        "Roof Prm Space 2": {
            "construction_name": "Roof Type 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Prm Space 2",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Prm Zone 2 (East)"
        },
        "Roof Prm Space 3": {
            "construction_name": "Roof Type 2",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Prm Space 3",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Prm Zone 3 (North)"
        },
        "Roof Prm Space 4": {
            "construction_name": "Roof Type 3",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Prm Space 4",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Prm Zone 4 (West)"
        },
        "South Wall Prm Space 1": {
            "construction_name": "ExtWall Type 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Prm Space 1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Prm Zone 1 (South)"
        },
        "SouthPartWall Core Space": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NorthPartWall Prm Space 2",
            "space_name": "Core Space",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core Zone 1"
        },
        "SouthPartWall Prm Space 1": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "WestPartWall Prm Space 2",
            "space_name": "Prm Space 4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 4 (West)"
        },
        "SouthPartWall Prm Space 3": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "EastPartWall Prm Space 2",
            "space_name": "Prm Space 2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.89576,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 2 (East)"
        },
        "SouthPartWall Prm Space 4": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NorthPartWall Prm Space 1",
            "space_name": "Prm Space 3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 3 (North)"
        },
        "SouthPartWall Prm Space 5": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NorthPartWall Core Space",
            "space_name": "Prm Space 3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 3 (North)"
        },
        "West Wall Prm Space 4": {
            "construction_name": "ExtWall Type 3",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Prm Space 4",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.28416,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Prm Zone 4 (West)"
        },
        "WestPartWall Core Space": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "EastPartWall Prm Space 1",
            "space_name": "Core Space",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core Zone 1"
        },
        "WestPartWall Prm Space 2": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "SouthPartWall Prm Space 1",
            "space_name": "Prm Space 1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 1 (South)"
        },
        "WestPartWall Prm Space 3": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "EastPartWall Core Space",
            "space_name": "Prm Space 2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 28.71216,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.32376,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 2 (East)"
        }
    },
    "Coil:Cooling:DX:TwoSpeed": {
        "DX Clg Coil - Two SPD": {
            "air_inlet_node_name": "Node 11",
            "air_outlet_node_name": "Node 69",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "basin_heater_capacity": 10,
            "basin_heater_setpoint_temperature": 2,
            "condenser_type": "AirCooled",
            "energy_input_ratio_function_of_flow_fraction_curve_name": "OS:Curve:Quadratic 21",
            "energy_input_ratio_function_of_temperature_curve_name": "OS:Curve:Biquadratic 22",
            "high_speed_2017_rated_evaporator_fan_power_per_volume_flow_rate": 773.3,
            "high_speed_2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "high_speed_evaporative_condenser_air_flow_rate": "Autosize",
            "high_speed_evaporative_condenser_effectiveness": 0,
            "high_speed_evaporative_condenser_pump_rated_power_consumption": "Autosize",
            "high_speed_gross_rated_cooling_cop": 3,
            "high_speed_gross_rated_total_cooling_capacity": 87921.3210516667,
            "high_speed_rated_air_flow_rate": 4.719474432,
            "high_speed_rated_sensible_heat_ratio": "Autosize",
            "low_speed_2017_rated_evaporator_fan_power_per_volume_flow_rate": 773.3,
            "low_speed_2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "low_speed_energy_input_ratio_function_of_temperature_curve_name": "OS:Curve:Biquadratic 24",
            "low_speed_evaporative_condenser_air_flow_rate": "Autosize",
            "low_speed_evaporative_condenser_effectiveness": 0,
            "low_speed_evaporative_condenser_pump_rated_power_consumption": "Autosize",
            "low_speed_gross_rated_cooling_cop": 3,
            "low_speed_gross_rated_sensible_heat_ratio": "Autosize",
            "low_speed_gross_rated_total_cooling_capacity": "Autosize",
            "low_speed_rated_air_flow_rate": "Autosize",
            "low_speed_total_cooling_capacity_function_of_temperature_curve_name": "OS:Curve:Biquadratic 23",
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -25,
            "part_load_fraction_correlation_curve_name": "OS:Curve:Quadratic 22",
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "OS:Curve:Quadratic 20",
            "total_cooling_capacity_function_of_temperature_curve_name": "OS:Curve:Biquadratic 25",
            "unit_internal_static_air_pressure": 773.3
        }
    },
    "Coil:Heating:Water": {
        "HW Main Htg Coil": {
            "air_inlet_node_name": "Node 69",
            "air_outlet_node_name": "Node 13",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "NominalCapacity",
            "rated_capacity": 43960.6605258333,
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Node 25",
            "water_outlet_node_name": "Node 26"
        },
        "HW Reheat Coil Core Zone 1": {
            "air_inlet_node_name": "AT SD VAV Reheat Core Zone 1 Damper Outlet",
            "air_outlet_node_name": "Node 10",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "NominalCapacity",
            "rated_capacity": 7033.70568413333,
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Node 45",
            "water_outlet_node_name": "Node 46"
        },
        "HW Reheat Coil Prm Zone 1": {
            "air_inlet_node_name": "AT SD VAV Reheat Prm Zone 1 Damper Outlet",
            "air_outlet_node_name": "Node 38",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "NominalCapacity",
            "rated_capacity": 7033.70568413333,
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Node 36",
            "water_outlet_node_name": "Node 37"
        },
        "HW Reheat Coil Prm Zone 2": {
            "air_inlet_node_name": "AT SD VAV Reheat Prm Zone 2 Damper Outlet",
            "air_outlet_node_name": "Node 78",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "NominalCapacity",
            "rated_capacity": 7033.70568413333,
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Node 76",
            "water_outlet_node_name": "Node 77"
        },
        "HW Reheat Coil Prm Zone 3": {
            "air_inlet_node_name": "AT SD VAV Reheat Prm Zone 3 Damper Outlet",
            "air_outlet_node_name": "Node 83",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "NominalCapacity",
            "rated_capacity": 7033.70568413333,
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Node 81",
            "water_outlet_node_name": "Node 82"
        },
        "HW Reheat Coil Prm Zone 4": {
            "air_inlet_node_name": "AT SD VAV Reheat Prm Zone 4 Damper Outlet",
            "air_outlet_node_name": "Node 33",
            "availability_schedule_name": "Always On Discrete",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "NominalCapacity",
            "rated_capacity": 7033.70568413333,
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Node 31",
            "water_outlet_node_name": "Node 32"
        }
    },
    "CoilSystem:Cooling:DX": {
        "DX Clg Coil - Two SPD CoilSystem": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "cooling_coil_name": "DX Clg Coil - Two SPD",
            "cooling_coil_object_type": "Coil:Cooling:DX:TwoSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Node 11",
            "dx_cooling_coil_system_outlet_node_name": "Node 69",
            "dx_cooling_coil_system_sensor_node_name": "Node 69"
        }
    },
    "Connector:Mixer": {
        "HW Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HW Loop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "HW Loop Demand Branch 2"
                },
                {
                    "inlet_branch_name": "HW Loop Demand Branch 3"
                },
                {
                    "inlet_branch_name": "HW Loop Demand Branch 4"
                },
                {
                    "inlet_branch_name": "HW Loop Demand Branch 5"
                },
                {
                    "inlet_branch_name": "HW Loop Demand Branch 6"
                },
                {
                    "inlet_branch_name": "HW Loop Demand Branch 7"
                },
                {
                    "inlet_branch_name": "HW Loop Demand Branch 8"
                },
                {
                    "inlet_branch_name": "HW Loop Demand Branch 9"
                },
                {
                    "inlet_branch_name": "HW Loop Demand Branch 10"
                },
                {
                    "inlet_branch_name": "HW Loop Demand Branch 11"
                },
                {
                    "inlet_branch_name": "HW Loop Demand Branch 12"
                },
                {
                    "inlet_branch_name": "HW Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "HW Loop Demand Outlet Branch"
        },
        "HW Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HW Loop Supply Branch 1"
                }
            ],
            "outlet_branch_name": "HW Loop Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "HW Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HW Loop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "HW Loop Demand Branch 2"
                },
                {
                    "outlet_branch_name": "HW Loop Demand Branch 3"
                },
                {
                    "outlet_branch_name": "HW Loop Demand Branch 4"
                },
                {
                    "outlet_branch_name": "HW Loop Demand Branch 5"
                },
                {
                    "outlet_branch_name": "HW Loop Demand Branch 6"
                },
                {
                    "outlet_branch_name": "HW Loop Demand Branch 7"
                },
                {
                    "outlet_branch_name": "HW Loop Demand Branch 8"
                },
                {
                    "outlet_branch_name": "HW Loop Demand Branch 9"
                },
                {
                    "outlet_branch_name": "HW Loop Demand Branch 10"
                },
                {
                    "outlet_branch_name": "HW Loop Demand Branch 11"
                },
                {
                    "outlet_branch_name": "HW Loop Demand Branch 12"
                },
                {
                    "outlet_branch_name": "HW Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "HW Loop Demand Inlet Branch"
        },
        "HW Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HW Loop Supply Branch 1"
                }
            ],
            "inlet_branch_name": "HW Loop Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "HW Loop Demand Connector List": {
            "connector_1_name": "HW Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HW Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HW Loop Supply Connector List": {
            "connector_1_name": "HW Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HW Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "ExtWall Type 1": {
            "layer_2": "Wall Insulation",
            "layer_3": "Gypsum Board",
            "layer_4": "Stucco",
            "outside_layer": "Gypsum Board"
        },
        "ExtWall Type 2": {
            "layer_2": "Wall Insulation Type 2",
            "layer_3": "Massless Wall Material for Ext Wall 2",
            "layer_4": "Stucco",
            "outside_layer": "Massless Wall Material for Ext Wall 2"
        },
        "ExtWall Type 3": {
            "outside_layer": "Massless Wall Material for Ext Wall 3"
        },
        "Exterior Door": {
            "layer_2": "100 mm Floor Insulation",
            "outside_layer": "F08 Metal surface"
        },
        "Interior Wall": {
            "layer_2": "F04 Wall air space resistance",
            "layer_3": "G01a 19mm gypsum board",
            "outside_layer": "G01a 19mm gypsum board"
        },
        "Roof Type 1": {
            "layer_2": "Roof Cont Insulation Board 1",
            "layer_3": "Metal Deck 01",
            "outside_layer": "Built-Up Roofing Type 1"
        },
        "Roof Type 2": {
            "layer_2": "Roof Cont Insulation Board 2",
            "layer_3": "Metal Deck 02",
            "outside_layer": "Built-Up Roofing Type 2"
        },
        "Roof Type 3": {
            "outside_layer": "Massless Assembly for Roof Type 3"
        },
        "SimpleWindow": {
            "outside_layer": "U 0.569 SHGC 0.387 VT 0.421 Simple Glazing"
        },
        "Slab-on-grade Type 1": {
            "outside_layer": "HW CONCRETE FLOOR"
        },
        "Slab-on-grade Type 2": {
            "outside_layer": "HW CONCRETE FLOOR"
        },
        "Typical Insulated Basement Mass Wall": {
            "outside_layer": "8 in. Concrete Block Basement Wall"
        }
    },
    "Controller:MechanicalVentilation": {
        "Controller Mechanical Ventilation 1": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "DSOA Ventilation",
                    "design_specification_zone_air_distribution_object_name": "Core Zone 1 Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Core Zone 1"
                },
                {
                    "design_specification_outdoor_air_object_name": "DSOA Ventilation",
                    "design_specification_zone_air_distribution_object_name": "Prm Zone 1 (South) Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Prm Zone 1 (South)"
                },
                {
                    "design_specification_outdoor_air_object_name": "DSOA Ventilation",
                    "design_specification_zone_air_distribution_object_name": "Prm Zone 2 (East) Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Prm Zone 2 (East)"
                },
                {
                    "design_specification_outdoor_air_object_name": "DSOA Ventilation",
                    "design_specification_zone_air_distribution_object_name": "Prm Zone 3 (North) Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Prm Zone 3 (North)"
                },
                {
                    "design_specification_outdoor_air_object_name": "DSOA Ventilation",
                    "design_specification_zone_air_distribution_object_name": "Prm Zone 4 (West) Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Prm Zone 4 (West)"
                }
            ]
        }
    },
    "Controller:OutdoorAir": {
        "OA Controller": {
            "actuator_node_name": "Outboard OA Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialEnthalpy",
            "economizer_maximum_limit_dry_bulb_temperature": 21.1111111111111,
            "economizer_maximum_limit_enthalpy": 64000,
            "economizer_minimum_limit_dry_bulb_temperature": -100,
            "economizer_operation_staging": "InterlockedWithMechanicalCooling",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 4.719474432,
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 1",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0.4719474432,
            "mixed_air_node_name": "Node 11",
            "relief_air_outlet_node_name": "Node 88",
            "return_air_node_name": "Node 115"
        }
    },
    "Controller:WaterCoil": {
        "Controller Water Coil 1": {
            "action": "Normal",
            "actuator_node_name": "Node 25",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "Node 13"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "minimum_system_timestep": 1
        }
    },
    "Curve:Biquadratic": {
        "Boiler Efficiency": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_y": 0,
            "coefficient5_y_2": 0,
            "coefficient6_x_y": 0,
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Dimensionless",
            "maximum_value_of_x": 1,
            "maximum_value_of_y": 1,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0,
            "output_unit_type": "Dimensionless"
        },
        "Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 1": {
            "coefficient1_constant": 1.4240389306,
            "coefficient2_x": -0.0593310687,
            "coefficient3_x_2": 0.002606807,
            "coefficient4_y": 0.0008867551,
            "coefficient5_y_2": -3.69191e-05,
            "coefficient6_x_y": -0.0003552805,
            "maximum_value_of_x": 22.22,
            "maximum_value_of_y": 51.67,
            "minimum_value_of_x": 13.89,
            "minimum_value_of_y": 12.78
        },
        "Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 1": {
            "coefficient1_constant": 1.6253449506,
            "coefficient2_x": -0.0786550838,
            "coefficient3_x_2": 0.0030679776,
            "coefficient4_y": 0.0008002088,
            "coefficient5_y_2": -3.5406e-05,
            "coefficient6_x_y": -0.0003534409,
            "maximum_value_of_x": 22.22,
            "maximum_value_of_y": 51.67,
            "minimum_value_of_x": 13.89,
            "minimum_value_of_y": 12.78
        },
        "Curve Biquadratic 1": {
            "coefficient1_constant": 0.258,
            "coefficient2_x": 0.0389,
            "coefficient3_x_2": -0.000217,
            "coefficient4_y": 0.0469,
            "coefficient5_y_2": -0.000943,
            "coefficient6_x_y": -0.000343,
            "maximum_value_of_x": 10,
            "maximum_value_of_y": 35,
            "minimum_value_of_x": 5,
            "minimum_value_of_y": 24
        },
        "Curve Biquadratic 2": {
            "coefficient1_constant": 0.934,
            "coefficient2_x": -0.0582,
            "coefficient3_x_2": 0.0045,
            "coefficient4_y": 0.00243,
            "coefficient5_y_2": 0.000486,
            "coefficient6_x_y": -0.00122,
            "maximum_value_of_x": 10,
            "maximum_value_of_y": 35,
            "minimum_value_of_x": 5,
            "minimum_value_of_y": 24
        },
        "OS:Curve:Biquadratic 22": {
            "coefficient1_constant": 1.23649,
            "coefficient2_x": -0.02431,
            "coefficient3_x_2": 0.00057,
            "coefficient4_y": -0.01434,
            "coefficient5_y_2": 0.00063,
            "coefficient6_x_y": -0.00038,
            "maximum_value_of_x": 22,
            "maximum_value_of_y": 46,
            "minimum_value_of_x": 17,
            "minimum_value_of_y": 13
        },
        "OS:Curve:Biquadratic 23": {
            "coefficient1_constant": 0.42415,
            "coefficient2_x": 0.04426,
            "coefficient3_x_2": -0.00042,
            "coefficient4_y": 0.00333,
            "coefficient5_y_2": -8e-05,
            "coefficient6_x_y": -0.00021,
            "maximum_value_of_x": 22,
            "maximum_value_of_y": 46,
            "minimum_value_of_x": 17,
            "minimum_value_of_y": 13
        },
        "OS:Curve:Biquadratic 24": {
            "coefficient1_constant": 1.23649,
            "coefficient2_x": -0.02431,
            "coefficient3_x_2": 0.00057,
            "coefficient4_y": -0.01434,
            "coefficient5_y_2": 0.00063,
            "coefficient6_x_y": -0.00038,
            "maximum_value_of_x": 22,
            "maximum_value_of_y": 46,
            "minimum_value_of_x": 17,
            "minimum_value_of_y": 13
        },
        "OS:Curve:Biquadratic 25": {
            "coefficient1_constant": 0.42415,
            "coefficient2_x": 0.04426,
            "coefficient3_x_2": -0.00042,
            "coefficient4_y": 0.00333,
            "coefficient5_y_2": -8e-05,
            "coefficient6_x_y": -0.00021,
            "maximum_value_of_x": 22,
            "maximum_value_of_y": 46,
            "minimum_value_of_x": 17,
            "minimum_value_of_y": 13
        }
    },
    "Curve:Quadratic": {
        "Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 1": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 1": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Curve Quadratic 1": {
            "coefficient1_constant": 0.222903,
            "coefficient2_x": 0.313387,
            "coefficient3_x_2": 0.46371,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "OS:Curve:Quadratic 20": {
            "coefficient1_constant": 0.77136,
            "coefficient2_x": 0.34053,
            "coefficient3_x_2": -0.11088,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "OS:Curve:Quadratic 21": {
            "coefficient1_constant": 1.2055,
            "coefficient2_x": -0.32953,
            "coefficient3_x_2": 0.12308,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "OS:Curve:Quadratic 22": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "DSOA Ventilation": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0.09438948864,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Sum"
        }
    },
    "DesignSpecification:OutdoorAir:SpaceList": {
        "Core Zone 1 DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "DSOA Ventilation",
                    "space_name": "Core Space"
                }
            ]
        },
        "Prm Zone 1 (South) DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "DSOA Ventilation",
                    "space_name": "Prm Space 1"
                }
            ]
        },
        "Prm Zone 2 (East) DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "DSOA Ventilation",
                    "space_name": "Prm Space 2"
                }
            ]
        },
        "Prm Zone 3 (North) DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "DSOA Ventilation",
                    "space_name": "Prm Space 3"
                }
            ]
        },
        "Prm Zone 4 (West) DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "DSOA Ventilation",
                    "space_name": "Prm Space 4"
                }
            ]
        }
    },
    "DesignSpecification:ZoneAirDistribution": {
        "Core Zone 1 Design Spec Zone Air Dist": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 0.8,
            "zone_air_distribution_effectiveness_in_heating_mode": 0.8
        },
        "Prm Zone 1 (South) Design Spec Zone Air Dist": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 0.8,
            "zone_air_distribution_effectiveness_in_heating_mode": 0.8
        },
        "Prm Zone 2 (East) Design Spec Zone Air Dist": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 0.8,
            "zone_air_distribution_effectiveness_in_heating_mode": 0.8
        },
        "Prm Zone 3 (North) Design Spec Zone Air Dist": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 0.8,
            "zone_air_distribution_effectiveness_in_heating_mode": 0.8
        },
        "Prm Zone 4 (West) Design Spec Zone Air Dist": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 0.8,
            "zone_air_distribution_effectiveness_in_heating_mode": 0.8
        }
    },
    "ElectricEquipment": {
        "Core Space 1 ElecEquip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "schedule_name": "ASHRAE 229 Office Plug Load Sch",
            "watts_per_floor_area": 8.07,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core Space"
        },
        "Prm Space 1 ElecEquip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "schedule_name": "ASHRAE 229 Office Plug Load Sch",
            "watts_per_floor_area": 8.07,
            "zone_or_zonelist_or_space_or_spacelist_name": "Prm Space 1"
        },
        "Prm Space 2 ElecEquip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "schedule_name": "ASHRAE 229 Office Plug Load Sch",
            "watts_per_floor_area": 8.07,
            "zone_or_zonelist_or_space_or_spacelist_name": "Prm Space 2"
        },
        "Prm Space 3 ElecEquip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "schedule_name": "ASHRAE 229 Office Plug Load Sch",
            "watts_per_floor_area": 8.07,
            "zone_or_zonelist_or_space_or_spacelist_name": "Prm Space 3"
        },
        "Prm Space 4 ElecEquip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "schedule_name": "ASHRAE 229 Office Plug Load Sch",
            "watts_per_floor_area": 8.07,
            "zone_or_zonelist_or_space_or_spacelist_name": "Prm Space 4"
        }
    },
    "Fan:VariableVolume": {
        "VAV Sys Return Fan VSD": {
            "air_inlet_node_name": "Node 6",
            "air_outlet_node_name": "Node 115",
            "availability_schedule_name": "HVAC System Availability Sch",
            "end_use_subcategory": "General",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_fraction": 0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.6,
            "maximum_flow_rate": 4.719474432,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 498.17782
        },
        "VAV Sys Supply Fan VSD": {
            "air_inlet_node_name": "Node 116",
            "air_outlet_node_name": "Node 7",
            "availability_schedule_name": "HVAC System Availability Sch",
            "end_use_subcategory": "General",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_fraction": 0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.6,
            "maximum_flow_rate": 4.719474432,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 948.125
        }
    },
    "FenestrationSurface:Detailed": {
        "East Door 1 Prm Space 2": {
            "building_surface_name": "East Wall Prm Space 2",
            "construction_name": "Exterior Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 49.89576,
            "vertex_1_y_coordinate": 30.99816,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 49.89576,
            "vertex_2_y_coordinate": 30.99816,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 49.89576,
            "vertex_3_y_coordinate": 31.91256,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 49.89576,
            "vertex_4_y_coordinate": 31.91256,
            "vertex_4_z_coordinate": 2.1336
        },
        "East Win 1 Prm Space 2": {
            "building_surface_name": "East Wall Prm Space 2",
            "construction_name": "SimpleWindow",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 49.89576,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.33172,
            "vertex_2_x_coordinate": 49.89576,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.97536,
            "vertex_3_x_coordinate": 49.89576,
            "vertex_3_y_coordinate": 30.84576,
            "vertex_3_z_coordinate": 0.97536,
            "vertex_4_x_coordinate": 49.89576,
            "vertex_4_y_coordinate": 30.84576,
            "vertex_4_z_coordinate": 2.33172
        },
        "East Win 2 Prm Space 2": {
            "building_surface_name": "East Wall Prm Space 2",
            "construction_name": "SimpleWindow",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 49.89576,
            "vertex_1_y_coordinate": 32.06494,
            "vertex_1_z_coordinate": 2.33172,
            "vertex_2_x_coordinate": 49.89576,
            "vertex_2_y_coordinate": 32.06494,
            "vertex_2_z_coordinate": 0.97536,
            "vertex_3_x_coordinate": 49.89576,
            "vertex_3_y_coordinate": 33.28416,
            "vertex_3_z_coordinate": 0.97536,
            "vertex_4_x_coordinate": 49.89576,
            "vertex_4_y_coordinate": 33.28416,
            "vertex_4_z_coordinate": 2.33172
        },
        "North Door 1 Prm Space 3": {
            "building_surface_name": "North Wall Prm Space 3",
            "construction_name": "Exterior Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 33.92424,
            "vertex_1_y_coordinate": 33.28416,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 33.92424,
            "vertex_2_y_coordinate": 33.28416,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 33.00984,
            "vertex_3_y_coordinate": 33.28416,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 33.00984,
            "vertex_4_y_coordinate": 33.28416,
            "vertex_4_z_coordinate": 2.1336
        },
        "North Door 2 Prm Space 3": {
            "building_surface_name": "North Wall Prm Space 3",
            "construction_name": "Exterior Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 16.88592,
            "vertex_1_y_coordinate": 33.28416,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 16.88592,
            "vertex_2_y_coordinate": 33.28416,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 15.97152,
            "vertex_3_y_coordinate": 33.28416,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 15.97152,
            "vertex_4_y_coordinate": 33.28416,
            "vertex_4_z_coordinate": 2.1336
        },
        "North Win 1 Prm Space 3": {
            "building_surface_name": "North Wall Prm Space 3",
            "construction_name": "SimpleWindow",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.81912,
            "vertex_1_y_coordinate": 33.28416,
            "vertex_1_z_coordinate": 2.33172,
            "vertex_2_x_coordinate": 15.81912,
            "vertex_2_y_coordinate": 33.28416,
            "vertex_2_z_coordinate": 0.97536,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 33.28416,
            "vertex_3_z_coordinate": 0.97536,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 33.28416,
            "vertex_4_z_coordinate": 2.33172
        },
        "North Win 2 Prm Space 3": {
            "building_surface_name": "North Wall Prm Space 3",
            "construction_name": "SimpleWindow",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 32.88792,
            "vertex_1_y_coordinate": 33.28416,
            "vertex_1_z_coordinate": 2.33172,
            "vertex_2_x_coordinate": 32.88792,
            "vertex_2_y_coordinate": 33.28416,
            "vertex_2_z_coordinate": 0.97536,
            "vertex_3_x_coordinate": 17.03832,
            "vertex_3_y_coordinate": 33.28416,
            "vertex_3_z_coordinate": 0.97536,
            "vertex_4_x_coordinate": 17.03832,
            "vertex_4_y_coordinate": 33.28416,
            "vertex_4_z_coordinate": 2.33172
        },
        "North Win 3 Prm Space 3": {
            "building_surface_name": "North Wall Prm Space 3",
            "construction_name": "SimpleWindow",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 49.89576,
            "vertex_1_y_coordinate": 33.28416,
            "vertex_1_z_coordinate": 2.33172,
            "vertex_2_x_coordinate": 49.89576,
            "vertex_2_y_coordinate": 33.28416,
            "vertex_2_z_coordinate": 0.97536,
            "vertex_3_x_coordinate": 34.07664,
            "vertex_3_y_coordinate": 33.28416,
            "vertex_3_z_coordinate": 0.97536,
            "vertex_4_x_coordinate": 34.07664,
            "vertex_4_y_coordinate": 33.28416,
            "vertex_4_z_coordinate": 2.33172
        },
        "South Door 1 Prm Space 1": {
            "building_surface_name": "South Wall Prm Space 1",
            "construction_name": "Exterior Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 15.97152,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 15.97152,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 16.88592,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 16.88592,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1336
        },
        "South Door 2 Prm Space 1": {
            "building_surface_name": "South Wall Prm Space 1",
            "construction_name": "Exterior Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 33.00984,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 33.00984,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 33.92424,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 33.92424,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1336
        },
        "South Win 1 Prm Space 1": {
            "building_surface_name": "South Wall Prm Space 1",
            "construction_name": "SimpleWindow",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.33172,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.97536,
            "vertex_3_x_coordinate": 15.81912,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.97536,
            "vertex_4_x_coordinate": 15.81912,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.33172
        },
        "South Win 2 Prm Space 1": {
            "building_surface_name": "South Wall Prm Space 1",
            "construction_name": "SimpleWindow",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.03832,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.33172,
            "vertex_2_x_coordinate": 17.03832,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.97536,
            "vertex_3_x_coordinate": 32.88792,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.97536,
            "vertex_4_x_coordinate": 32.88792,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.33172
        },
        "South Win 3 Prm Space 1": {
            "building_surface_name": "South Wall Prm Space 1",
            "construction_name": "SimpleWindow",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 34.07664,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.33172,
            "vertex_2_x_coordinate": 34.07664,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0.97536,
            "vertex_3_x_coordinate": 49.89576,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.97536,
            "vertex_4_x_coordinate": 49.89576,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.33172
        },
        "West Door 1 Prm Space 4": {
            "building_surface_name": "West Wall Prm Space 4",
            "construction_name": "Exterior Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 2.286,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 2.286,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 1.3716,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 1.3716,
            "vertex_4_z_coordinate": 2.1336
        },
        "West Win 1 Prm Space 4": {
            "building_surface_name": "West Wall Prm Space 4",
            "construction_name": "SimpleWindow",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 1.2192,
            "vertex_1_z_coordinate": 2.33172,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 1.2192,
            "vertex_2_z_coordinate": 0.97536,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0.97536,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.33172
        },
        "West Win 2 Prm Space 4": {
            "building_surface_name": "West Wall Prm Space 4",
            "construction_name": "SimpleWindow",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 33.28416,
            "vertex_1_z_coordinate": 2.33172,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 33.28416,
            "vertex_2_z_coordinate": 0.97536,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 2.4384,
            "vertex_3_z_coordinate": 0.97536,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 2.4384,
            "vertex_4_z_coordinate": 2.33172
        }
    },
    "Foundation:Kiva": {
        "Slab-Foundation": {
            "exterior_vertical_insulation_depth": 0.6096,
            "exterior_vertical_insulation_material_name": "ExtVertInsulation",
            "wall_depth_below_slab": 0,
            "wall_height_above_grade": 0
        }
    },
    "Foundation:Kiva:Settings": {
        "Foundation:Kiva:Settings 1": {
            "deep_ground_boundary_condition": "Autoselect",
            "deep_ground_depth": "Autocalculate",
            "far_field_width": 40,
            "ground_solar_absorptivity": 0.9,
            "ground_surface_roughness": 0.03,
            "ground_thermal_absorptivity": 0.9,
            "maximum_cell_growth_coefficient": 1.5,
            "minimum_cell_dimension": 0.02,
            "simulation_timestep": "Hourly",
            "soil_conductivity": 1.8,
            "soil_density": 3200,
            "soil_specific_heat": 836
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200
        }
    },
    "HeatExchanger:AirToAir:SensibleAndLatent": {
        "ERV Sensible HX": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "economizer_lockout": "No",
            "exhaust_air_inlet_node_name": "Node 88",
            "exhaust_air_outlet_node_name": "Relief Node",
            "frost_control_type": "None",
            "heat_exchanger_type": "Rotary",
            "latent_effectiveness_at_100_cooling_air_flow": 0,
            "latent_effectiveness_at_100_heating_air_flow": 0,
            "latent_effectiveness_of_cooling_air_flow_curve_name": "ERV HX_LatCoolEff",
            "latent_effectiveness_of_heating_air_flow_curve_name": "ERV HX_LatHeatEff",
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": 0.4719474432,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.8,
            "sensible_effectiveness_at_100_heating_air_flow": 0.8,
            "sensible_effectiveness_of_cooling_air_flow_curve_name": "ERV HX_SensCoolEff",
            "sensible_effectiveness_of_heating_air_flow_curve_name": "ERV HX_SensHeatEff",
            "supply_air_inlet_node_name": "Outboard OA Node",
            "supply_air_outlet_node_name": "Node 87",
            "supply_air_outlet_temperature_control": "Yes",
            "threshold_temperature": -23.3333333333333
        }
    },
    "Humidifier:Steam:Electric": {
        "Humidifier-Steam-Electric": {
            "air_inlet_node_name": "Node 13",
            "air_outlet_node_name": "Node 116",
            "rated_capacity": "Autosize",
            "rated_power": "Autosize"
        }
    },
    "LifeCycleCost:NonrecurringCost": {
        "Default Cost": {
            "category": "Construction",
            "cost": 0,
            "start_of_costs": "ServicePeriod"
        }
    },
    "LifeCycleCost:Parameters": {
        "Life Cycle Cost Parameters": {
            "base_date_year": 2011,
            "depreciation_method": "None",
            "discounting_convention": "EndOfYear",
            "inflation_approach": "ConstantDollar",
            "length_of_study_period_in_years": 25,
            "real_discount_rate": 0.03,
            "service_date_year": 2011
        }
    },
    "LifeCycleCost:UsePriceEscalation": {
        "LifeCycleCost:UsePriceEscalation 1": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9838
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9632
                },
                {
                    "year_escalation": 0.9611
                },
                {
                    "year_escalation": 0.9571
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9539
                },
                {
                    "year_escalation": 0.9521
                },
                {
                    "year_escalation": 0.9546
                },
                {
                    "year_escalation": 0.955
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9564
                },
                {
                    "year_escalation": 0.9575
                },
                {
                    "year_escalation": 0.9596
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9614
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9593
                },
                {
                    "year_escalation": 0.9589
                },
                {
                    "year_escalation": 0.9607
                },
                {
                    "year_escalation": 0.9625
                },
                {
                    "year_escalation": 0.965
                },
                {
                    "year_escalation": 0.9708
                },
                {
                    "year_escalation": 0.9751
                },
                {
                    "year_escalation": 0.9762
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9769
                },
                {
                    "year_escalation": 0.9773
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Electricity",
            "resource": "Electricity"
        },
        "LifeCycleCost:UsePriceEscalation 2": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9714
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9942
                },
                {
                    "year_escalation": 1.0164
                },
                {
                    "year_escalation": 1.0541
                },
                {
                    "year_escalation": 1.0928
                },
                {
                    "year_escalation": 1.1267
                },
                {
                    "year_escalation": 1.158
                },
                {
                    "year_escalation": 1.1792
                },
                {
                    "year_escalation": 1.1967
                },
                {
                    "year_escalation": 1.22
                },
                {
                    "year_escalation": 1.2333
                },
                {
                    "year_escalation": 1.2566
                },
                {
                    "year_escalation": 1.2709
                },
                {
                    "year_escalation": 1.2826
                },
                {
                    "year_escalation": 1.2985
                },
                {
                    "year_escalation": 1.3102
                },
                {
                    "year_escalation": 1.325
                },
                {
                    "year_escalation": 1.3261
                },
                {
                    "year_escalation": 1.3282
                },
                {
                    "year_escalation": 1.3324
                },
                {
                    "year_escalation": 1.3356
                },
                {
                    "year_escalation": 1.3431
                },
                {
                    "year_escalation": 1.351
                },
                {
                    "year_escalation": 1.3568
                },
                {
                    "year_escalation": 1.3606
                },
                {
                    "year_escalation": 1.3637
                },
                {
                    "year_escalation": 1.3674
                },
                {
                    "year_escalation": 1.3706
                },
                {
                    "year_escalation": 1.3743
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Distillate Oil",
            "resource": "FuelOilNo1"
        },
        "LifeCycleCost:UsePriceEscalation 3": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.8469
                },
                {
                    "year_escalation": 0.8257
                },
                {
                    "year_escalation": 0.8681
                },
                {
                    "year_escalation": 0.8988
                },
                {
                    "year_escalation": 0.9289
                },
                {
                    "year_escalation": 0.9604
                },
                {
                    "year_escalation": 0.9897
                },
                {
                    "year_escalation": 1.0075
                },
                {
                    "year_escalation": 1.0314
                },
                {
                    "year_escalation": 1.0554
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.1278
                },
                {
                    "year_escalation": 1.1497
                },
                {
                    "year_escalation": 1.162
                },
                {
                    "year_escalation": 1.1743
                },
                {
                    "year_escalation": 1.1852
                },
                {
                    "year_escalation": 1.1948
                },
                {
                    "year_escalation": 1.2037
                },
                {
                    "year_escalation": 1.2071
                },
                {
                    "year_escalation": 1.2119
                },
                {
                    "year_escalation": 1.2139
                },
                {
                    "year_escalation": 1.2194
                },
                {
                    "year_escalation": 1.2276
                },
                {
                    "year_escalation": 1.2365
                },
                {
                    "year_escalation": 1.242
                },
                {
                    "year_escalation": 1.2461
                },
                {
                    "year_escalation": 1.2509
                },
                {
                    "year_escalation": 1.255
                },
                {
                    "year_escalation": 1.2591
                },
                {
                    "year_escalation": 1.2638
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Residual Oil",
            "resource": "FuelOilNo2"
        },
        "LifeCycleCost:UsePriceEscalation 4": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9823
                },
                {
                    "year_escalation": 0.9557
                },
                {
                    "year_escalation": 0.9279
                },
                {
                    "year_escalation": 0.9257
                },
                {
                    "year_escalation": 0.9346
                },
                {
                    "year_escalation": 0.9412
                },
                {
                    "year_escalation": 0.9512
                },
                {
                    "year_escalation": 0.9645
                },
                {
                    "year_escalation": 0.9856
                },
                {
                    "year_escalation": 1.0067
                },
                {
                    "year_escalation": 1.0222
                },
                {
                    "year_escalation": 1.041
                },
                {
                    "year_escalation": 1.061
                },
                {
                    "year_escalation": 1.0787
                },
                {
                    "year_escalation": 1.0942
                },
                {
                    "year_escalation": 1.1098
                },
                {
                    "year_escalation": 1.122
                },
                {
                    "year_escalation": 1.1308
                },
                {
                    "year_escalation": 1.1386
                },
                {
                    "year_escalation": 1.1486
                },
                {
                    "year_escalation": 1.1619
                },
                {
                    "year_escalation": 1.1763
                },
                {
                    "year_escalation": 1.1918
                },
                {
                    "year_escalation": 1.2118
                },
                {
                    "year_escalation": 1.2284
                },
                {
                    "year_escalation": 1.2439
                },
                {
                    "year_escalation": 1.2605
                },
                {
                    "year_escalation": 1.2772
                },
                {
                    "year_escalation": 1.2938
                },
                {
                    "year_escalation": 1.3115
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Natural gas",
            "resource": "NaturalGas"
        },
        "LifeCycleCost:UsePriceEscalation 5": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.997
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 1.0
                },
                {
                    "year_escalation": 1.003
                },
                {
                    "year_escalation": 1.0059
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0119
                },
                {
                    "year_escalation": 1.0148
                },
                {
                    "year_escalation": 1.0178
                },
                {
                    "year_escalation": 1.0208
                },
                {
                    "year_escalation": 1.0267
                },
                {
                    "year_escalation": 1.0297
                },
                {
                    "year_escalation": 1.0356
                },
                {
                    "year_escalation": 1.0415
                },
                {
                    "year_escalation": 1.0534
                },
                {
                    "year_escalation": 1.0564
                },
                {
                    "year_escalation": 1.0593
                },
                {
                    "year_escalation": 1.0653
                },
                {
                    "year_escalation": 1.0712
                },
                {
                    "year_escalation": 1.0742
                },
                {
                    "year_escalation": 1.0801
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.089
                },
                {
                    "year_escalation": 1.092
                },
                {
                    "year_escalation": 1.095
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Coal",
            "resource": "Coal"
        }
    },
    "Lights": {
        "Core Space 1 Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_replaceable": 1,
            "schedule_name": "ASHRAE 229 Office Bldg Light Sch",
            "watts_per_floor_area": 11.03,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core Space"
        },
        "Prm Space 1 Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_replaceable": 1,
            "schedule_name": "ASHRAE 229 Office Bldg Light Sch",
            "watts_per_floor_area": 11.03,
            "zone_or_zonelist_or_space_or_spacelist_name": "Prm Space 1"
        },
        "Prm Space 2 Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_replaceable": 1,
            "schedule_name": "ASHRAE 229 Office Bldg Light Sch",
            "watts_per_floor_area": 11.03,
            "zone_or_zonelist_or_space_or_spacelist_name": "Prm Space 2"
        },
        "Prm Space 3 Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_replaceable": 1,
            "schedule_name": "ASHRAE 229 Office Bldg Light Sch",
            "watts_per_floor_area": 11.03,
            "zone_or_zonelist_or_space_or_spacelist_name": "Prm Space 3"
        },
        "Prm Space 4 Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_replaceable": 1,
            "schedule_name": "ASHRAE 229 Office Bldg Light Sch",
            "watts_per_floor_area": 11.03,
            "zone_or_zonelist_or_space_or_spacelist_name": "Prm Space 4"
        }
    },
    "Material": {
        "8 in. Concrete Block Basement Wall": {
            "conductivity": 1.326,
            "density": 1841.99999999999,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 911.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "100 mm Floor Insulation": {
            "conductivity": 0.04,
            "density": 91.31,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 838,
            "thermal_absorptance": 0.7,
            "thickness": 0.1143,
            "visible_absorptance": 0.7
        },
        "Built-Up Roofing Type 1": {
            "conductivity": 0.16,
            "density": 1120,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Built-Up Roofing Type 2": {
            "conductivity": 0.16,
            "density": 1120,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460,
            "thermal_absorptance": 0.9,
            "thickness": 0.00944,
            "visible_absorptance": 0.7
        },
        "ExtVertInsulation": {
            "conductivity": 0.04,
            "density": 91.31,
            "roughness": "Smooth",
            "solar_absorptance": 0.65,
            "specific_heat": 838,
            "thermal_absorptance": 0.9,
            "thickness": 0.1143,
            "visible_absorptance": 0.65
        },
        "F08 Metal surface": {
            "conductivity": 45.2800000000001,
            "density": 7823.99999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.0008,
            "visible_absorptance": 0.7
        },
        "G01a 19mm gypsum board": {
            "conductivity": 0.16,
            "density": 800,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.4,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.019,
            "visible_absorptance": 0.4
        },
        "Gypsum Board": {
            "conductivity": 0.16,
            "density": 800,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.0159,
            "visible_absorptance": 0.7
        },
        "HW CONCRETE FLOOR": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 832,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "Metal Deck 01": {
            "conductivity": 45.28,
            "density": 7824,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.0008,
            "visible_absorptance": 0.7
        },
        "Metal Deck 02": {
            "conductivity": 45.28,
            "density": 7824,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.0008,
            "visible_absorptance": 0.7
        },
        "Roof Cont Insulation Board 1": {
            "conductivity": 0.02,
            "density": 32,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 922,
            "thermal_absorptance": 0.9,
            "thickness": 0.05273,
            "visible_absorptance": 0.7
        },
        "Roof Cont Insulation Board 2": {
            "conductivity": 0.02,
            "density": 32,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 922,
            "thermal_absorptance": 0.9,
            "thickness": 0.106,
            "visible_absorptance": 0.7
        },
        "Stucco": {
            "conductivity": 0.72,
            "density": 1856,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "Wall Insulation": {
            "conductivity": 0.037,
            "density": 9.6,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 838,
            "thermal_absorptance": 0.9,
            "thickness": 0.062,
            "visible_absorptance": 0.5
        },
        "Wall Insulation Type 2": {
            "conductivity": 0.037,
            "density": 9.6,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 838,
            "thermal_absorptance": 0.9,
            "thickness": 0.179,
            "visible_absorptance": 0.5
        }
    },
    "Material:AirGap": {
        "F04 Wall air space resistance": {
            "thermal_resistance": 0.15
        },
        "F05 Ceiling air space resistance": {
            "thermal_resistance": 0.18
        }
    },
    "Material:NoMass": {
        "Massless Assembly for Roof Type 3": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.66,
            "visible_absorptance": 0.7
        },
        "Massless Wall Material for Ext Wall 2": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.099,
            "visible_absorptance": 0.7
        },
        "Massless Wall Material for Ext Wall 3": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.95,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "Core Zone 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 10"
                }
            ]
        },
        "Core Zone 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 65"
                }
            ]
        },
        "PVAV with Reheat Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 8"
                }
            ]
        },
        "PVAV with Reheat Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 7"
                }
            ]
        },
        "Prm Zone 1 (South) Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 38"
                }
            ]
        },
        "Prm Zone 1 (South) Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 39"
                }
            ]
        },
        "Prm Zone 2 (East) Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 78"
                }
            ]
        },
        "Prm Zone 2 (East) Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 79"
                }
            ]
        },
        "Prm Zone 3 (North) Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 83"
                }
            ]
        },
        "Prm Zone 3 (North) Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 84"
                }
            ]
        },
        "Prm Zone 4 (West) Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 33"
                }
            ]
        },
        "Prm Zone 4 (West) Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 34"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "OA System Outdoor Air Mixer": {
            "mixed_air_node_name": "Node 11",
            "outdoor_air_stream_node_name": "Node 87",
            "relief_air_stream_node_name": "Node 88",
            "return_air_stream_node_name": "Node 115"
        }
    },
    "OutdoorAir:Node": {
        "Model Outdoor Air Node": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Outboard OA Node"
                }
            ]
        }
    },
    "Output:JSON": {
        "Output:JSON 1": {
            "format_numeric_values_for_tabular_data": "No",
            "option_type": "TimeSeriesAndTabular",
            "output_cbor": "No",
            "output_json": "Yes",
            "output_messagepack": "No",
            "unit_conversion_for_tabular_data": "None"
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 2": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 3": {
            "key_name": "DistrictHeatingWater:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 4": {
            "key_name": "DistrictCooling:Facility",
            "reporting_frequency": "Timestep"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Daily"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Daily"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "SimpleAndTabular"
        }
    },
    "Output:Schedules": {
        "Output:Schedules 1": {
            "key_field": "Hourly"
        }
    },
    "Output:Table:Annual": {
        "AFN Zone Infiltration Annual": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_or_ems_variable_or_field_name": "AFN Zone Infiltration Volume"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_or_ems_variable_or_field_name": "AFN Zone Infiltration Mass"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 6,
                    "variable_or_meter_or_ems_variable_or_field_name": "AFN Zone Infiltration Air Change Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "digits_after_decimal": 6,
                    "variable_or_meter_or_ems_variable_or_field_name": "AFN Zone Infiltration Volume"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Minimum",
                    "digits_after_decimal": 6,
                    "variable_or_meter_or_ems_variable_or_field_name": "AFN Zone Infiltration Volume"
                }
            ]
        },
        "People Internal Gain Annual": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Radiant Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Convective Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Sensible Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Latent Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Total Heating Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Radiant Heating Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Convective Heating Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Sensible Heating Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Latent Gain Rate"
                }
            ]
        },
        "Water Heater Flow Rates Annual": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Heater Use Side Mass Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Heater Source Side Mass Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Heater Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Heater Water Volume"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Heater Mains Water Volume"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Heater Water Volume Flow Rate"
                }
            ]
        },
        "Water Use Connection Flow Rates Annual": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Connections Hot Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Connections Hot Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Connections Cold Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Connections Cold Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Connections Total Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Connections Total Volume Flow Rate"
                }
            ]
        },
        "Water Use Equipment Flow Rates Annual": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Equipment Hot Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Equipment Hot Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Equipment Cold Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Equipment Cold Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Equipment Total Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Equipment Total Volume Flow Rate"
                }
            ]
        }
    },
    "Output:Table:Monthly": {
        "Building Energy Performance - District Cooling": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:DistrictCooling"
                }
            ]
        },
        "Building Energy Performance - District Cooling Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "DistrictCooling:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:DistrictCooling"
                }
            ]
        },
        "Building Energy Performance - District Heating Water": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:DistrictHeatingWater"
                }
            ]
        },
        "Building Energy Performance - District Heating Water Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "DistrictHeatingWater:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:DistrictHeatingWater"
                }
            ]
        },
        "Building Energy Performance - Electricity": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                }
            ]
        },
        "Building Energy Performance - Electricity Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                }
            ]
        },
        "Building Energy Performance - Natural Gas": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:NaturalGas"
                }
            ]
        },
        "Building Energy Performance - Natural Gas Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "NaturalGas:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:NaturalGas"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummaryAndMonthly"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Schedule Value"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.2,
            "tolerance_for_time_heating_setpoint_not_met": 0.2
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML",
            "unit_conversion": "None"
        }
    },
    "People": {
        "Core Space 1 People": {
            "activity_level_schedule_name": "ASHRAE 229 Office Activity Level",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "ASHRAE 229 Bldg Occup Sch",
            "people_per_floor_area": 0.0538195520835486,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core Space"
        },
        "Prm Space 1 People": {
            "activity_level_schedule_name": "ASHRAE 229 Office Activity Level",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "ASHRAE 229 Bldg Occup Sch",
            "people_per_floor_area": 0.0538195520835486,
            "zone_or_zonelist_or_space_or_spacelist_name": "Prm Space 1"
        },
        "Prm Space 2 People": {
            "activity_level_schedule_name": "ASHRAE 229 Office Activity Level",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "ASHRAE 229 Bldg Occup Sch",
            "people_per_floor_area": 0.0538195520835486,
            "zone_or_zonelist_or_space_or_spacelist_name": "Prm Space 2"
        },
        "Prm Space 3 People": {
            "activity_level_schedule_name": "ASHRAE 229 Office Activity Level",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "ASHRAE 229 Bldg Occup Sch",
            "people_per_floor_area": 0.0538195520835486,
            "zone_or_zonelist_or_space_or_spacelist_name": "Prm Space 3"
        },
        "Prm Space 4 People": {
            "activity_level_schedule_name": "ASHRAE 229 Office Activity Level",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "ASHRAE 229 Bldg Occup Sch",
            "people_per_floor_area": 0.0538195520835486,
            "zone_or_zonelist_or_space_or_spacelist_name": "Prm Space 4"
        }
    },
    "Pipe:Adiabatic": {
        "HW Loop Demand Bypass Pipe": {
            "inlet_node_name": "HW Loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "HW Loop Demand Bypass Pipe Outlet Node"
        },
        "Pipe Adiabatic 2": {
            "inlet_node_name": "Node 19",
            "outlet_node_name": "Node 24"
        },
        "Pipe Adiabatic 3": {
            "inlet_node_name": "Node 17",
            "outlet_node_name": "Node 28"
        },
        "Pipe Adiabatic 4": {
            "inlet_node_name": "Node 27",
            "outlet_node_name": "Node 18"
        },
        "Pipe Adiabatic 5": {
            "inlet_node_name": "Node 29",
            "outlet_node_name": "Node 15"
        }
    },
    "PlantEquipmentList": {
        "HW Loop Heating Equipment List": {
            "equipment": [
                {
                    "equipment_name": "HW Boiler",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "HW Loop Heating Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "HW Loop Heating Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "HW Loop Operation Schemes": {
            "control_scheme_1_name": "HW Loop Heating Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        }
    },
    "PlantLoop": {
        "HW Loop": {
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "HW Loop Demand Branches",
            "demand_side_connector_list_name": "HW Loop Demand Connector List",
            "demand_side_inlet_node_name": "Node 17",
            "demand_side_outlet_node_name": "Node 18",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Node 15",
            "maximum_loop_flow_rate": 0.00126180392798995,
            "maximum_loop_temperature": 93.3333333333334,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 5.6843418860808e-14,
            "plant_equipment_operation_scheme_name": "HW Loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "HW Loop Supply Branches",
            "plant_side_connector_list_name": "HW Loop Supply Connector List",
            "plant_side_inlet_node_name": "Node 14",
            "plant_side_outlet_node_name": "Node 15"
        }
    },
    "Pump:ConstantSpeed": {
        "HW Loop CSD Pump": {
            "design_electric_power_per_unit_flow_rate": 317006.462832303,
            "design_flow_rate": 0.00126180392798995,
            "design_power_consumption": 380,
            "design_power_sizing_method": "PowerPerFlow",
            "design_pump_head": 179344.0152,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Node 14",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Node 67",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "Annual Run Period": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 2021,
            "day_of_week_for_start_day": "Friday",
            "end_day_of_month": 31,
            "end_month": 12,
            "end_year": 2021,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "Core Zone 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Core Zone 1 Thermostat Schedule Type Limits"
        },
        "Prm Zone 1 (South) Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Prm Zone 1 (South) Thermostat Schedule Type Limits"
        },
        "Prm Zone 2 (East) Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Prm Zone 2 (East) Thermostat Schedule Type Limits"
        },
        "Prm Zone 3 (North) Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Prm Zone 3 (North) Thermostat Schedule Type Limits"
        },
        "Prm Zone 4 (West) Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Prm Zone 4 (West) Thermostat Schedule Type Limits"
        }
    },
    "Schedule:Constant": {
        "Always Off Discrete": {
            "hourly_value": 0,
            "schedule_type_limits_name": "OnOff 1"
        },
        "Always On Continuous": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Fractional 1"
        },
        "Always On Discrete": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff"
        },
        "Always On Discrete hvac_library": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff hvac_library"
        }
    },
    "Schedule:Day:Interval": {
        "Default Day Max RelHum Sch": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 70
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Percent"
        },
        "Default Day Min RelHum Sch": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 40
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Percent"
        },
        "HC LeavingTemp Default Sch Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 9.99999999999999
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 14"
        },
        "HC LeavingTemp Summer Design Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 9.99999999999999
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 14"
        },
        "HC LeavingTemp Winter DesignDay Schedule Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 9.99999999999999
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 14"
        },
        "Office Bldg Light Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Light Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office ClgSetp Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 23.8888888888889
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Office ClgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 23.8888888888889
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Office HtgSetp Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21.1111111111111
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Office HtgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21.1111111111111
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Office Infil Default Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Saturday Bldg Occ Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Saturday ClgSetp Day Schedule": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 26.6666666666667
                },
                {
                    "time": "17:00",
                    "value_until_time": 23.8888888888889
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.6666666666667
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Saturday HtgSetp Day Schedule": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "17:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Saturday Infil Rule Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Saturday Light Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Saturday Office Bldg Plug Load Rule Sch": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.23
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.38
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.48
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.33
                },
                {
                    "time": "19:00",
                    "value_until_time": 0.29
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.23
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Saturday Sys Avail Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "19:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Activity Default Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 12"
        },
        "Small Office Activity Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 12"
        },
        "Small Office Activity Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 12"
        },
        "Small Office Bldg Equip Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Equip Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Infil Quarter On Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Infil Quarter On Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Sunday Bldg Occ Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Sunday ClgSetp Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.6666666666667
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Sunday HtgSetp Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Sunday Light Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Sunday Office Infil Rule Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Sunday Office Plug Load Rule Day Sch": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 0.23
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.29
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.23
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Sunday Sys Avail Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "18:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Sunday Sys Avail Day Schedule 2": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "18:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Sys Avail Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Sys Avail Winter Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Weekday HtgSetp Schedule": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 21.1111111111111
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Weekday Light Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Weekdays ClgSetp Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.6666666666667
                },
                {
                    "time": "22:00",
                    "value_until_time": 23.8888888888889
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.6666666666667
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Weekdays Plug Load Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.31
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.38
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.86
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.76
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.86
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.48
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.38
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "WeeksDays Bldg Occ Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "WeeksDays Sys Avail Fan Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        }
    },
    "Schedule:Week:Daily": {
        "ASHRAE 229 Bldg Occup Sch Week Rule - Jan1-Jan2": {
            "customday1_schedule_day_name": "WeeksDays Bldg Occ Day Schedule",
            "customday2_schedule_day_name": "WeeksDays Bldg Occ Day Schedule",
            "friday_schedule_day_name": "WeeksDays Bldg Occ Day Schedule",
            "holiday_schedule_day_name": "WeeksDays Bldg Occ Day Schedule",
            "monday_schedule_day_name": "WeeksDays Bldg Occ Day Schedule",
            "saturday_schedule_day_name": "Saturday Bldg Occ Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office Bldg Occ Summer Design Day",
            "sunday_schedule_day_name": "WeeksDays Bldg Occ Day Schedule",
            "thursday_schedule_day_name": "WeeksDays Bldg Occ Day Schedule",
            "tuesday_schedule_day_name": "WeeksDays Bldg Occ Day Schedule",
            "wednesday_schedule_day_name": "WeeksDays Bldg Occ Day Schedule",
            "winterdesignday_schedule_day_name": "Small Office Bldg Occ Winter Design Day"
        },
        "ASHRAE 229 Bldg Occup Sch Week Rule - Jan3-Dec31": {
            "customday1_schedule_day_name": "WeeksDays Bldg Occ Day Schedule",
            "customday2_schedule_day_name": "WeeksDays Bldg Occ Day Schedule",
            "friday_schedule_day_name": "WeeksDays Bldg Occ Day Schedule",
            "holiday_schedule_day_name": "WeeksDays Bldg Occ Day Schedule",
            "monday_schedule_day_name": "WeeksDays Bldg Occ Day Schedule",
            "saturday_schedule_day_name": "Saturday Bldg Occ Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office Bldg Occ Summer Design Day",
            "sunday_schedule_day_name": "Sunday Bldg Occ Day Schedule",
            "thursday_schedule_day_name": "WeeksDays Bldg Occ Day Schedule",
            "tuesday_schedule_day_name": "WeeksDays Bldg Occ Day Schedule",
            "wednesday_schedule_day_name": "WeeksDays Bldg Occ Day Schedule",
            "winterdesignday_schedule_day_name": "Small Office Bldg Occ Winter Design Day"
        },
        "ASHRAE 229 Office Activity Level Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office Activity Default Schedule",
            "customday2_schedule_day_name": "Small Office Activity Default Schedule",
            "friday_schedule_day_name": "Small Office Activity Default Schedule",
            "holiday_schedule_day_name": "Small Office Activity Default Schedule",
            "monday_schedule_day_name": "Small Office Activity Default Schedule",
            "saturday_schedule_day_name": "Small Office Activity Default Schedule",
            "summerdesignday_schedule_day_name": "Small Office Activity Summer Design Day",
            "sunday_schedule_day_name": "Small Office Activity Default Schedule",
            "thursday_schedule_day_name": "Small Office Activity Default Schedule",
            "tuesday_schedule_day_name": "Small Office Activity Default Schedule",
            "wednesday_schedule_day_name": "Small Office Activity Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office Activity Winter Design Day"
        },
        "ASHRAE 229 Office Bldg Light Sch Week Rule - Jan1-Jan2": {
            "customday1_schedule_day_name": "Weekday Light Day Schedule",
            "customday2_schedule_day_name": "Weekday Light Day Schedule",
            "friday_schedule_day_name": "Weekday Light Day Schedule",
            "holiday_schedule_day_name": "Weekday Light Day Schedule",
            "monday_schedule_day_name": "Weekday Light Day Schedule",
            "saturday_schedule_day_name": "Saturday Light Day Schedule",
            "summerdesignday_schedule_day_name": "Office Bldg Light Summer Design Day",
            "sunday_schedule_day_name": "Weekday Light Day Schedule",
            "thursday_schedule_day_name": "Weekday Light Day Schedule",
            "tuesday_schedule_day_name": "Weekday Light Day Schedule",
            "wednesday_schedule_day_name": "Weekday Light Day Schedule",
            "winterdesignday_schedule_day_name": "Office Bldg Light Winter Design Day"
        },
        "ASHRAE 229 Office Bldg Light Sch Week Rule - Jan3-Dec31": {
            "customday1_schedule_day_name": "Weekday Light Day Schedule",
            "customday2_schedule_day_name": "Weekday Light Day Schedule",
            "friday_schedule_day_name": "Weekday Light Day Schedule",
            "holiday_schedule_day_name": "Weekday Light Day Schedule",
            "monday_schedule_day_name": "Weekday Light Day Schedule",
            "saturday_schedule_day_name": "Saturday Light Day Schedule",
            "summerdesignday_schedule_day_name": "Office Bldg Light Summer Design Day",
            "sunday_schedule_day_name": "Sunday Light Day Schedule",
            "thursday_schedule_day_name": "Weekday Light Day Schedule",
            "tuesday_schedule_day_name": "Weekday Light Day Schedule",
            "wednesday_schedule_day_name": "Weekday Light Day Schedule",
            "winterdesignday_schedule_day_name": "Office Bldg Light Winter Design Day"
        },
        "ASHRAE 229 Office ClgSetp Week Rule - Jan1-Jan2": {
            "customday1_schedule_day_name": "Weekdays ClgSetp Schedule",
            "customday2_schedule_day_name": "Weekdays ClgSetp Schedule",
            "friday_schedule_day_name": "Weekdays ClgSetp Schedule",
            "holiday_schedule_day_name": "Weekdays ClgSetp Schedule",
            "monday_schedule_day_name": "Weekdays ClgSetp Schedule",
            "saturday_schedule_day_name": "Saturday ClgSetp Day Schedule",
            "summerdesignday_schedule_day_name": "Office ClgSetp Summer Design Day",
            "sunday_schedule_day_name": "Weekdays ClgSetp Schedule",
            "thursday_schedule_day_name": "Weekdays ClgSetp Schedule",
            "tuesday_schedule_day_name": "Weekdays ClgSetp Schedule",
            "wednesday_schedule_day_name": "Weekdays ClgSetp Schedule",
            "winterdesignday_schedule_day_name": "Office ClgSetp Winter Design Day"
        },
        "ASHRAE 229 Office ClgSetp Week Rule - Jan3-Dec31": {
            "customday1_schedule_day_name": "Weekdays ClgSetp Schedule",
            "customday2_schedule_day_name": "Weekdays ClgSetp Schedule",
            "friday_schedule_day_name": "Weekdays ClgSetp Schedule",
            "holiday_schedule_day_name": "Weekdays ClgSetp Schedule",
            "monday_schedule_day_name": "Weekdays ClgSetp Schedule",
            "saturday_schedule_day_name": "Saturday ClgSetp Day Schedule",
            "summerdesignday_schedule_day_name": "Office ClgSetp Summer Design Day",
            "sunday_schedule_day_name": "Sunday ClgSetp Day Schedule",
            "thursday_schedule_day_name": "Weekdays ClgSetp Schedule",
            "tuesday_schedule_day_name": "Weekdays ClgSetp Schedule",
            "wednesday_schedule_day_name": "Weekdays ClgSetp Schedule",
            "winterdesignday_schedule_day_name": "Office ClgSetp Winter Design Day"
        },
        "ASHRAE 229 Office HtgSetp Week Rule - Jan1-Jan2": {
            "customday1_schedule_day_name": "Weekday HtgSetp Schedule",
            "customday2_schedule_day_name": "Weekday HtgSetp Schedule",
            "friday_schedule_day_name": "Weekday HtgSetp Schedule",
            "holiday_schedule_day_name": "Weekday HtgSetp Schedule",
            "monday_schedule_day_name": "Weekday HtgSetp Schedule",
            "saturday_schedule_day_name": "Saturday HtgSetp Day Schedule",
            "summerdesignday_schedule_day_name": "Office HtgSetp Summer Design Day",
            "sunday_schedule_day_name": "Weekday HtgSetp Schedule",
            "thursday_schedule_day_name": "Weekday HtgSetp Schedule",
            "tuesday_schedule_day_name": "Weekday HtgSetp Schedule",
            "wednesday_schedule_day_name": "Weekday HtgSetp Schedule",
            "winterdesignday_schedule_day_name": "Office HtgSetp Winter Design Day"
        },
        "ASHRAE 229 Office HtgSetp Week Rule - Jan3-Dec31": {
            "customday1_schedule_day_name": "Weekday HtgSetp Schedule",
            "customday2_schedule_day_name": "Weekday HtgSetp Schedule",
            "friday_schedule_day_name": "Weekday HtgSetp Schedule",
            "holiday_schedule_day_name": "Weekday HtgSetp Schedule",
            "monday_schedule_day_name": "Weekday HtgSetp Schedule",
            "saturday_schedule_day_name": "Saturday HtgSetp Day Schedule",
            "summerdesignday_schedule_day_name": "Office HtgSetp Summer Design Day",
            "sunday_schedule_day_name": "Sunday HtgSetp Day Schedule",
            "thursday_schedule_day_name": "Weekday HtgSetp Schedule",
            "tuesday_schedule_day_name": "Weekday HtgSetp Schedule",
            "wednesday_schedule_day_name": "Weekday HtgSetp Schedule",
            "winterdesignday_schedule_day_name": "Office HtgSetp Winter Design Day"
        },
        "ASHRAE 229 Office Infil Sch Week Rule - Jan1-Jan2": {
            "customday1_schedule_day_name": "Office Infil Default Schedule",
            "customday2_schedule_day_name": "Office Infil Default Schedule",
            "friday_schedule_day_name": "Office Infil Default Schedule",
            "holiday_schedule_day_name": "Office Infil Default Schedule",
            "monday_schedule_day_name": "Office Infil Default Schedule",
            "saturday_schedule_day_name": "Saturday Infil Rule Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office Infil Quarter On Summer Design Day",
            "sunday_schedule_day_name": "Office Infil Default Schedule",
            "thursday_schedule_day_name": "Office Infil Default Schedule",
            "tuesday_schedule_day_name": "Office Infil Default Schedule",
            "wednesday_schedule_day_name": "Office Infil Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office Infil Quarter On Winter Design Day"
        },
        "ASHRAE 229 Office Infil Sch Week Rule - Jan3-Dec31": {
            "customday1_schedule_day_name": "Office Infil Default Schedule",
            "customday2_schedule_day_name": "Office Infil Default Schedule",
            "friday_schedule_day_name": "Office Infil Default Schedule",
            "holiday_schedule_day_name": "Office Infil Default Schedule",
            "monday_schedule_day_name": "Office Infil Default Schedule",
            "saturday_schedule_day_name": "Saturday Infil Rule Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office Infil Quarter On Summer Design Day",
            "sunday_schedule_day_name": "Sunday Office Infil Rule Day Schedule",
            "thursday_schedule_day_name": "Office Infil Default Schedule",
            "tuesday_schedule_day_name": "Office Infil Default Schedule",
            "wednesday_schedule_day_name": "Office Infil Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office Infil Quarter On Winter Design Day"
        },
        "ASHRAE 229 Office Plug Load Sch Week Rule - Jan1-Jan2": {
            "customday1_schedule_day_name": "Weekdays Plug Load Schedule",
            "customday2_schedule_day_name": "Weekdays Plug Load Schedule",
            "friday_schedule_day_name": "Weekdays Plug Load Schedule",
            "holiday_schedule_day_name": "Weekdays Plug Load Schedule",
            "monday_schedule_day_name": "Weekdays Plug Load Schedule",
            "saturday_schedule_day_name": "Saturday Office Bldg Plug Load Rule Sch",
            "summerdesignday_schedule_day_name": "Small Office Bldg Equip Summer Design Day",
            "sunday_schedule_day_name": "Weekdays Plug Load Schedule",
            "thursday_schedule_day_name": "Weekdays Plug Load Schedule",
            "tuesday_schedule_day_name": "Weekdays Plug Load Schedule",
            "wednesday_schedule_day_name": "Weekdays Plug Load Schedule",
            "winterdesignday_schedule_day_name": "Small Office Bldg Equip Winter Design Day"
        },
        "ASHRAE 229 Office Plug Load Sch Week Rule - Jan3-Dec31": {
            "customday1_schedule_day_name": "Weekdays Plug Load Schedule",
            "customday2_schedule_day_name": "Weekdays Plug Load Schedule",
            "friday_schedule_day_name": "Weekdays Plug Load Schedule",
            "holiday_schedule_day_name": "Weekdays Plug Load Schedule",
            "monday_schedule_day_name": "Weekdays Plug Load Schedule",
            "saturday_schedule_day_name": "Saturday Office Bldg Plug Load Rule Sch",
            "summerdesignday_schedule_day_name": "Small Office Bldg Equip Summer Design Day",
            "sunday_schedule_day_name": "Sunday Office Plug Load Rule Day Sch",
            "thursday_schedule_day_name": "Weekdays Plug Load Schedule",
            "tuesday_schedule_day_name": "Weekdays Plug Load Schedule",
            "wednesday_schedule_day_name": "Weekdays Plug Load Schedule",
            "winterdesignday_schedule_day_name": "Small Office Bldg Equip Winter Design Day"
        },
        "Dehumidification RH Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Default Day Max RelHum Sch",
            "customday2_schedule_day_name": "Default Day Max RelHum Sch",
            "friday_schedule_day_name": "Default Day Max RelHum Sch",
            "holiday_schedule_day_name": "Default Day Max RelHum Sch",
            "monday_schedule_day_name": "Default Day Max RelHum Sch",
            "saturday_schedule_day_name": "Default Day Max RelHum Sch",
            "summerdesignday_schedule_day_name": "Default Day Max RelHum Sch",
            "sunday_schedule_day_name": "Default Day Max RelHum Sch",
            "thursday_schedule_day_name": "Default Day Max RelHum Sch",
            "tuesday_schedule_day_name": "Default Day Max RelHum Sch",
            "wednesday_schedule_day_name": "Default Day Max RelHum Sch",
            "winterdesignday_schedule_day_name": "Default Day Max RelHum Sch"
        },
        "HC LeavingTemp Sch Ruleset Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "HC LeavingTemp Default Sch Day",
            "customday2_schedule_day_name": "HC LeavingTemp Default Sch Day",
            "friday_schedule_day_name": "HC LeavingTemp Default Sch Day",
            "holiday_schedule_day_name": "HC LeavingTemp Default Sch Day",
            "monday_schedule_day_name": "HC LeavingTemp Default Sch Day",
            "saturday_schedule_day_name": "HC LeavingTemp Default Sch Day",
            "summerdesignday_schedule_day_name": "HC LeavingTemp Summer Design Day Schedule",
            "sunday_schedule_day_name": "HC LeavingTemp Default Sch Day",
            "thursday_schedule_day_name": "HC LeavingTemp Default Sch Day",
            "tuesday_schedule_day_name": "HC LeavingTemp Default Sch Day",
            "wednesday_schedule_day_name": "HC LeavingTemp Default Sch Day",
            "winterdesignday_schedule_day_name": "HC LeavingTemp Winter DesignDay Schedule Day"
        },
        "HVAC System Availability Sch Week Rule - Jan1-Jan2": {
            "customday1_schedule_day_name": "WeeksDays Sys Avail Fan Schedule",
            "customday2_schedule_day_name": "WeeksDays Sys Avail Fan Schedule",
            "friday_schedule_day_name": "WeeksDays Sys Avail Fan Schedule",
            "holiday_schedule_day_name": "Sunday Sys Avail Day Schedule 2",
            "monday_schedule_day_name": "WeeksDays Sys Avail Fan Schedule",
            "saturday_schedule_day_name": "Saturday Sys Avail Day Schedule",
            "summerdesignday_schedule_day_name": "Sys Avail Summer Design Day",
            "sunday_schedule_day_name": "WeeksDays Sys Avail Fan Schedule",
            "thursday_schedule_day_name": "WeeksDays Sys Avail Fan Schedule",
            "tuesday_schedule_day_name": "WeeksDays Sys Avail Fan Schedule",
            "wednesday_schedule_day_name": "WeeksDays Sys Avail Fan Schedule",
            "winterdesignday_schedule_day_name": "Sys Avail Winter Design Day"
        },
        "HVAC System Availability Sch Week Rule - Jan3-Dec31": {
            "customday1_schedule_day_name": "WeeksDays Sys Avail Fan Schedule",
            "customday2_schedule_day_name": "WeeksDays Sys Avail Fan Schedule",
            "friday_schedule_day_name": "WeeksDays Sys Avail Fan Schedule",
            "holiday_schedule_day_name": "Sunday Sys Avail Day Schedule 2",
            "monday_schedule_day_name": "WeeksDays Sys Avail Fan Schedule",
            "saturday_schedule_day_name": "Saturday Sys Avail Day Schedule",
            "summerdesignday_schedule_day_name": "Sys Avail Summer Design Day",
            "sunday_schedule_day_name": "Sunday Sys Avail Day Schedule",
            "thursday_schedule_day_name": "WeeksDays Sys Avail Fan Schedule",
            "tuesday_schedule_day_name": "WeeksDays Sys Avail Fan Schedule",
            "wednesday_schedule_day_name": "WeeksDays Sys Avail Fan Schedule",
            "winterdesignday_schedule_day_name": "Sys Avail Winter Design Day"
        },
        "Humidification RH Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Default Day Min RelHum Sch",
            "customday2_schedule_day_name": "Default Day Min RelHum Sch",
            "friday_schedule_day_name": "Default Day Min RelHum Sch",
            "holiday_schedule_day_name": "Default Day Min RelHum Sch",
            "monday_schedule_day_name": "Default Day Min RelHum Sch",
            "saturday_schedule_day_name": "Default Day Min RelHum Sch",
            "summerdesignday_schedule_day_name": "Default Day Min RelHum Sch",
            "sunday_schedule_day_name": "Default Day Min RelHum Sch",
            "thursday_schedule_day_name": "Default Day Min RelHum Sch",
            "tuesday_schedule_day_name": "Default Day Min RelHum Sch",
            "wednesday_schedule_day_name": "Default Day Min RelHum Sch",
            "winterdesignday_schedule_day_name": "Default Day Min RelHum Sch"
        }
    },
    "Schedule:Year": {
        "ASHRAE 229 Bldg Occup Sch": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 2,
                    "end_month": 1,
                    "schedule_week_name": "ASHRAE 229 Bldg Occup Sch Week Rule - Jan1-Jan2",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "ASHRAE 229 Bldg Occup Sch Week Rule - Jan3-Dec31",
                    "start_day": 3,
                    "start_month": 1
                }
            ]
        },
        "ASHRAE 229 Office Activity Level": {
            "schedule_type_limits_name": "ActivityLevel 12",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "ASHRAE 229 Office Activity Level Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "ASHRAE 229 Office Bldg Light Sch": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 2,
                    "end_month": 1,
                    "schedule_week_name": "ASHRAE 229 Office Bldg Light Sch Week Rule - Jan1-Jan2",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "ASHRAE 229 Office Bldg Light Sch Week Rule - Jan3-Dec31",
                    "start_day": 3,
                    "start_month": 1
                }
            ]
        },
        "ASHRAE 229 Office ClgSetp": {
            "schedule_type_limits_name": "Temperature 4",
            "schedule_weeks": [
                {
                    "end_day": 2,
                    "end_month": 1,
                    "schedule_week_name": "ASHRAE 229 Office ClgSetp Week Rule - Jan1-Jan2",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "ASHRAE 229 Office ClgSetp Week Rule - Jan3-Dec31",
                    "start_day": 3,
                    "start_month": 1
                }
            ]
        },
        "ASHRAE 229 Office HtgSetp": {
            "schedule_type_limits_name": "Temperature 11",
            "schedule_weeks": [
                {
                    "end_day": 2,
                    "end_month": 1,
                    "schedule_week_name": "ASHRAE 229 Office HtgSetp Week Rule - Jan1-Jan2",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "ASHRAE 229 Office HtgSetp Week Rule - Jan3-Dec31",
                    "start_day": 3,
                    "start_month": 1
                }
            ]
        },
        "ASHRAE 229 Office Infil Sch": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 2,
                    "end_month": 1,
                    "schedule_week_name": "ASHRAE 229 Office Infil Sch Week Rule - Jan1-Jan2",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "ASHRAE 229 Office Infil Sch Week Rule - Jan3-Dec31",
                    "start_day": 3,
                    "start_month": 1
                }
            ]
        },
        "ASHRAE 229 Office Plug Load Sch": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 2,
                    "end_month": 1,
                    "schedule_week_name": "ASHRAE 229 Office Plug Load Sch Week Rule - Jan1-Jan2",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "ASHRAE 229 Office Plug Load Sch Week Rule - Jan3-Dec31",
                    "start_day": 3,
                    "start_month": 1
                }
            ]
        },
        "Dehumidification RH Schedule": {
            "schedule_type_limits_name": "Percent",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Dehumidification RH Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "HC LeavingTemp Sch Ruleset": {
            "schedule_type_limits_name": "Temperature 14",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "HC LeavingTemp Sch Ruleset Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "HVAC System Availability Sch": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 2,
                    "end_month": 1,
                    "schedule_week_name": "HVAC System Availability Sch Week Rule - Jan1-Jan2",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "HVAC System Availability Sch Week Rule - Jan3-Dec31",
                    "start_day": 3,
                    "start_month": 1
                }
            ]
        },
        "Humidification RH Schedule": {
            "schedule_type_limits_name": "Percent",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Humidification RH Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "ActivityLevel 12": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "Any Number": {},
        "Capacity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Capacity"
        },
        "Core Zone 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "DeltaTemperature": {
            "numeric_type": "Continuous",
            "unit_type": "DeltaTemperature"
        },
        "Dimensionless": {
            "numeric_type": "Continuous"
        },
        "Dimensionless 1": {
            "lower_limit_value": -1,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Dimensionless 2": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous"
        },
        "Dimensionless 3": {
            "lower_limit_value": 0.1,
            "numeric_type": "Continuous",
            "upper_limit_value": 1000
        },
        "Dimensionless 4": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Dimensionless",
            "upper_limit_value": 1
        },
        "Fraction": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Fractional": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Fractional 1": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Integer": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete"
        },
        "Integer 1": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "OnOff": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff 1": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff hvac_library": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "Percent": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Percent",
            "upper_limit_value": 100
        },
        "Prm Zone 1 (South) Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Prm Zone 2 (East) Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Prm Zone 3 (North) Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Prm Zone 4 (West) Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Temperature": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 4": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 11": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 12": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 0
        },
        "Temperature 13": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 14": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 100
        },
        "Velocity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Velocity"
        }
    },
    "SetpointManager:MixedAir": {
        "Node 11 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 116",
            "fan_outlet_node_name": "Node 7",
            "reference_setpoint_node_name": "Node 7",
            "setpoint_node_or_nodelist_name": "Node 11"
        },
        "Node 69 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 116",
            "fan_outlet_node_name": "Node 7",
            "reference_setpoint_node_name": "Node 7",
            "setpoint_node_or_nodelist_name": "Node 69"
        },
        "Node 115 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 116",
            "fan_outlet_node_name": "Node 7",
            "reference_setpoint_node_name": "Node 7",
            "setpoint_node_or_nodelist_name": "Node 115"
        },
        "Node 116 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 116",
            "fan_outlet_node_name": "Node 7",
            "reference_setpoint_node_name": "Node 7",
            "setpoint_node_or_nodelist_name": "Node 116"
        }
    },
    "SetpointManager:MultiZone:Humidity:Minimum": {
        "Multi Zone Min Humidity Control": {
            "hvac_air_loop_name": "PVAV with Reheat",
            "maximum_setpoint_humidity_ratio": 0.012,
            "minimum_setpoint_humidity_ratio": 0.005,
            "setpoint_node_or_nodelist_name": "Node 116"
        }
    },
    "SetpointManager:OutdoorAirPretreat": {
        "OA Pretreat": {
            "control_variable": "Temperature",
            "maximum_setpoint_humidity_ratio": 1,
            "maximum_setpoint_temperature": 30,
            "minimum_setpoint_humidity_ratio": 1e-05,
            "minimum_setpoint_temperature": 0,
            "mixed_air_stream_node_name": "Node 11",
            "outdoor_air_stream_node_name": "Outboard OA Node",
            "reference_setpoint_node_name": "Node 11",
            "return_air_stream_node_name": "Node 115",
            "setpoint_node_or_nodelist_name": "Node 87"
        }
    },
    "SetpointManager:OutdoorAirReset": {
        "Boiler HW SPMgr OA Temp Reset": {
            "control_variable": "Temperature",
            "outdoor_high_temperature": 4.44444444444446,
            "outdoor_low_temperature": -17.7777777777777,
            "setpoint_at_outdoor_high_temperature": 71.1111111111111,
            "setpoint_at_outdoor_low_temperature": 82.2222222222223,
            "setpoint_node_or_nodelist_name": "Node 15"
        }
    },
    "SetpointManager:Scheduled": {
        "HC LeavingTemp SPMgr": {
            "control_variable": "Temperature",
            "schedule_name": "HC LeavingTemp Sch Ruleset",
            "setpoint_node_or_nodelist_name": "Node 13"
        }
    },
    "SetpointManager:Warmest": {
        "Warmest Clg SAT SPMgr": {
            "control_variable": "Temperature",
            "hvac_air_loop_name": "PVAV with Reheat",
            "maximum_setpoint_temperature": 15.6,
            "minimum_setpoint_temperature": 12.2,
            "setpoint_node_or_nodelist_name": "Node 7",
            "strategy": "MaximumTemperature"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "disable_self_shading_from_shading_zone_groups_to_other_zones": "No",
            "disable_self_shading_within_shading_zone_groups": "No",
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "output_external_shading_calculation_results": "No",
            "pixel_counting_resolution": 512,
            "polygon_clipping_algorithm": "SutherlandHodgman",
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 20,
            "shading_calculation_update_frequency_method": "Periodic",
            "sky_diffuse_modeling_algorithm": "SimpleSkyDiffuseModeling"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "Yes",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 18,
            "august_ground_temperature": 18,
            "december_ground_temperature": 18,
            "february_ground_temperature": 18,
            "january_ground_temperature": 18,
            "july_ground_temperature": 18,
            "june_ground_temperature": 18,
            "march_ground_temperature": 18,
            "may_ground_temperature": 18,
            "november_ground_temperature": 18,
            "october_ground_temperature": 18,
            "september_ground_temperature": 18
        }
    },
    "Site:Location": {
        "Denver Intl Ap": {
            "elevation": 1650,
            "latitude": 39.83,
            "longitude": -104.65,
            "time_zone": -7
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.15,
            "heating_sizing_factor": 1.25
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 82.2222222222223,
            "loop_design_temperature_difference": 27.7777777777778,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "HW Loop",
            "sizing_option": "Coincident",
            "zone_timesteps_in_averaging_window": 1
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PVAV with Reheat",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.7777777777778,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 10.0000000000001,
            "central_heating_maximum_system_air_flow_ratio": "Autosize",
            "cooling_design_capacity": 87921.3210516667,
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 4.719474432,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": 43960.6605258333,
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 4.719474432,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.7777777777778,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 10.0000000000001,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Core Zone 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Core Zone 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.14158423296,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2222222222223,
            "zone_heating_design_supply_air_temperature_difference": 11.1111111111111,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Core Zone 1"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Prm Zone 1 (South) DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Prm Zone 1 (South) Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.14158423296,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.1111111111111,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2222222222223,
            "zone_heating_design_supply_air_temperature_difference": 11.1111111111111,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Prm Zone 1 (South)"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Prm Zone 2 (East) DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Prm Zone 2 (East) Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.14158423296,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 27.7777777777778,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2222222222223,
            "zone_heating_design_supply_air_temperature_difference": 11.1111111111111,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Prm Zone 2 (East)"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Prm Zone 3 (North) DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Prm Zone 3 (North) Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.14158423296,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.1111111111111,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2222222222223,
            "zone_heating_design_supply_air_temperature_difference": 11.1111111111111,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Prm Zone 3 (North)"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Prm Zone 4 (West) DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Prm Zone 4 (West) Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.14158423296,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.1111111111111,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2222222222223,
            "zone_heating_design_supply_air_temperature_difference": 11.1111111111111,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Prm Zone 4 (West)"
        }
    },
    "SizingPeriod:DesignDay": {
        "Denver.Intl.AP Ann Clg 1% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 0,
            "barometric_pressure": 83009,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 17.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.5,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15.4,
            "wind_direction": 20,
            "wind_speed": 4.2
        },
        "Denver.Intl.AP Ann Htg 99% Condns DB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 0,
            "barometric_pressure": 83009,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -14.6,
            "month": 12,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -14.6,
            "wind_direction": 230,
            "wind_speed": 3.4
        }
    },
    "Space": {
        "Core Space": {
            "space_type": "Space Type Office",
            "zone_name": "Core Zone 1"
        },
        "Prm Space 1": {
            "space_type": "Space Type Office",
            "zone_name": "Prm Zone 1 (South)"
        },
        "Prm Space 2": {
            "space_type": "Space Type Office",
            "zone_name": "Prm Zone 2 (East)"
        },
        "Prm Space 3": {
            "space_type": "Space Type Office",
            "zone_name": "Prm Zone 3 (North)"
        },
        "Prm Space 4": {
            "space_type": "Space Type Office",
            "zone_name": "Prm Zone 4 (West)"
        }
    },
    "SpaceList": {
        "Space Type Office": {
            "spaces": [
                {
                    "space_name": "Core Space"
                },
                {
                    "space_name": "Prm Space 1"
                },
                {
                    "space_name": "Prm Space 4"
                },
                {
                    "space_name": "Prm Space 2"
                },
                {
                    "space_name": "Prm Space 3"
                }
            ]
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "SurfaceProperty:ExposedFoundationPerimeter": {
        "SurfaceProperty:ExposedFoundationPerimeter 1": {
            "exposed_perimeter_calculation_method": "ExposedPerimeterFraction",
            "exposed_perimeter_fraction": 1,
            "surface_name": "Floor Prm Space 2"
        },
        "SurfaceProperty:ExposedFoundationPerimeter 2": {
            "exposed_perimeter_calculation_method": "TotalExposedPerimeter",
            "surface_name": "Floor Prm Space 3",
            "total_exposed_perimeter": 49.89576
        },
        "SurfaceProperty:ExposedFoundationPerimeter 3": {
            "exposed_perimeter_calculation_method": "TotalExposedPerimeter",
            "surface_name": "Floor Prm Space 4",
            "total_exposed_perimeter": 33.28416
        }
    },
    "Table:IndependentVariable": {
        "ERV HX_IndependentVariable": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Linear",
            "maximum_value": 10,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 0.75
                },
                {
                    "value": 1
                }
            ]
        }
    },
    "Table:IndependentVariableList": {
        "ERV HX_LatCoolEff Independent Variable List": {
            "independent_variables": [
                {
                    "independent_variable_name": "ERV HX_IndependentVariable"
                }
            ]
        },
        "ERV HX_LatHeatEff Independent Variable List": {
            "independent_variables": [
                {
                    "independent_variable_name": "ERV HX_IndependentVariable"
                }
            ]
        },
        "ERV HX_SensCoolEff Independent Variable List": {
            "independent_variables": [
                {
                    "independent_variable_name": "ERV HX_IndependentVariable"
                }
            ]
        },
        "ERV HX_SensHeatEff Independent Variable List": {
            "independent_variables": [
                {
                    "independent_variable_name": "ERV HX_IndependentVariable"
                }
            ]
        }
    },
    "Table:Lookup": {
        "ERV HX_LatCoolEff": {
            "independent_variable_list_name": "ERV HX_LatCoolEff Independent Variable List",
            "maximum_output": 10,
            "minimum_output": 0,
            "normalization_divisor": 0.68,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 0.73
                },
                {
                    "output_value": 0.68
                }
            ]
        },
        "ERV HX_LatHeatEff": {
            "independent_variable_list_name": "ERV HX_LatHeatEff Independent Variable List",
            "maximum_output": 10,
            "minimum_output": 0,
            "normalization_divisor": 0.68,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 0.73
                },
                {
                    "output_value": 0.68
                }
            ]
        },
        "ERV HX_SensCoolEff": {
            "independent_variable_list_name": "ERV HX_SensCoolEff Independent Variable List",
            "maximum_output": 10,
            "minimum_output": 0,
            "normalization_divisor": 0.76,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 0.81
                },
                {
                    "output_value": 0.76
                }
            ]
        },
        "ERV HX_SensHeatEff": {
            "independent_variable_list_name": "ERV HX_SensHeatEff Independent Variable List",
            "maximum_output": 10,
            "minimum_output": 0,
            "normalization_divisor": 0.76,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 0.81
                },
                {
                    "output_value": 0.76
                }
            ]
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Thermostat Setpoint Dual Setpoint 1": {
            "cooling_setpoint_temperature_schedule_name": "ASHRAE 229 Office ClgSetp",
            "heating_setpoint_temperature_schedule_name": "ASHRAE 229 Office HtgSetp"
        },
        "Thermostat Setpoint Dual Setpoint 2": {
            "cooling_setpoint_temperature_schedule_name": "ASHRAE 229 Office ClgSetp",
            "heating_setpoint_temperature_schedule_name": "ASHRAE 229 Office HtgSetp"
        },
        "Thermostat Setpoint Dual Setpoint 3": {
            "cooling_setpoint_temperature_schedule_name": "ASHRAE 229 Office ClgSetp",
            "heating_setpoint_temperature_schedule_name": "ASHRAE 229 Office HtgSetp"
        },
        "Thermostat Setpoint Dual Setpoint 4": {
            "cooling_setpoint_temperature_schedule_name": "ASHRAE 229 Office ClgSetp",
            "heating_setpoint_temperature_schedule_name": "ASHRAE 229 Office HtgSetp"
        },
        "Thermostat Setpoint Dual Setpoint 5": {
            "cooling_setpoint_temperature_schedule_name": "ASHRAE 229 Office ClgSetp",
            "heating_setpoint_temperature_schedule_name": "ASHRAE 229 Office HtgSetp"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "25.2"
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "U 0.569 SHGC 0.387 VT 0.421 Simple Glazing": {
            "solar_heat_gain_coefficient": 0.387,
            "u_factor": 3.23093184109357,
            "visible_transmittance": 0.421
        }
    },
    "Zone": {
        "Core Zone 1": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Prm Zone 1 (South)": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Prm Zone 2 (East)": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Prm Zone 3 (North)": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Prm Zone 4 (West)": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneAirContaminantBalance": {
        "ZoneAirContaminantBalance 1": {
            "carbon_dioxide_concentration": "No"
        }
    },
    "ZoneAirHeatBalanceAlgorithm": {
        "ZoneAirHeatBalanceAlgorithm 1": {
            "algorithm": "ThirdOrderBackwardDifference",
            "do_space_heat_balance_for_simulation": "No",
            "do_space_heat_balance_for_sizing": "No"
        }
    },
    "ZoneCapacitanceMultiplier:ResearchSpecial": {
        "Zone Capacitance Multiplier Research Special": {}
    },
    "ZoneControl:Humidistat": {
        "Zone Control Humidistat 1": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "Dehumidification RH Schedule",
            "humidifying_relative_humidity_setpoint_schedule_name": "Humidification RH Schedule",
            "zone_name": "Core Zone 1"
        },
        "Zone Control Humidistat 2": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "Dehumidification RH Schedule",
            "humidifying_relative_humidity_setpoint_schedule_name": "Humidification RH Schedule",
            "zone_name": "Prm Zone 4 (West)"
        },
        "Zone Control Humidistat 3": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "Dehumidification RH Schedule",
            "humidifying_relative_humidity_setpoint_schedule_name": "Humidification RH Schedule",
            "zone_name": "Prm Zone 1 (South)"
        },
        "Zone Control Humidistat 4": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "Dehumidification RH Schedule",
            "humidifying_relative_humidity_setpoint_schedule_name": "Humidification RH Schedule",
            "zone_name": "Prm Zone 2 (East)"
        },
        "Zone Control Humidistat 5": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "Dehumidification RH Schedule",
            "humidifying_relative_humidity_setpoint_schedule_name": "Humidification RH Schedule",
            "zone_name": "Prm Zone 3 (North)"
        }
    },
    "ZoneControl:Thermostat": {
        "Core Zone 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 1",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Core Zone 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Core Zone 1"
        },
        "Prm Zone 1 (South) Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 4",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Prm Zone 1 (South) Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Prm Zone 1 (South)"
        },
        "Prm Zone 2 (East) Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 5",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Prm Zone 2 (East) Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Prm Zone 2 (East)"
        },
        "Prm Zone 3 (North) Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 2",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Prm Zone 3 (North) Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Prm Zone 3 (North)"
        },
        "Prm Zone 4 (West) Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 3",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Prm Zone 4 (West) Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Prm Zone 4 (West)"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "ADU AT SD VAV Reheat Core Zone 1": {
            "air_distribution_unit_outlet_node_name": "Node 10",
            "air_terminal_name": "AT SD VAV Reheat Core Zone 1",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ADU AT SD VAV Reheat Prm Zone 1": {
            "air_distribution_unit_outlet_node_name": "Node 38",
            "air_terminal_name": "AT SD VAV Reheat Prm Zone 1",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ADU AT SD VAV Reheat Prm Zone 2": {
            "air_distribution_unit_outlet_node_name": "Node 78",
            "air_terminal_name": "AT SD VAV Reheat Prm Zone 2",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ADU AT SD VAV Reheat Prm Zone 3": {
            "air_distribution_unit_outlet_node_name": "Node 83",
            "air_terminal_name": "AT SD VAV Reheat Prm Zone 3",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ADU AT SD VAV Reheat Prm Zone 4": {
            "air_distribution_unit_outlet_node_name": "Node 33",
            "air_terminal_name": "AT SD VAV Reheat Prm Zone 4",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        }
    },
    "ZoneHVAC:Baseboard:Convective:Water": {
        "HW BB Core Zone 1": {
            "availability_schedule_name": "HVAC System Availability Sch",
            "convergence_tolerance": 0.001,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": 1758.42642103333,
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 0,
            "inlet_node_name": "Node 20",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "Node 30",
            "u_factor_times_area_value": "Autosize"
        },
        "HW BB Prm Zone 1": {
            "availability_schedule_name": "HVAC System Availability Sch",
            "convergence_tolerance": 0.001,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": 1758.42642103333,
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 0,
            "inlet_node_name": "Node 44",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "Node 47",
            "u_factor_times_area_value": "Autosize"
        },
        "HW BB Prm Zone 2": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "convergence_tolerance": 0.001,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": 1758.42642103333,
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 0,
            "inlet_node_name": "Node 48",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "Node 50",
            "u_factor_times_area_value": "Autosize"
        },
        "HW BB Prm Zone 3": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "convergence_tolerance": 0.001,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": 1758.42642103333,
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 0,
            "inlet_node_name": "Node 59",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "Node 66",
            "u_factor_times_area_value": "Autosize"
        },
        "HW BB Prm Zone 4": {
            "availability_schedule_name": "HVAC System Availability Sch",
            "convergence_tolerance": 0.001,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": 1758.42642103333,
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 0,
            "inlet_node_name": "Node 41",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "Node 43",
            "u_factor_times_area_value": "Autosize"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Core Zone 1 Inlet Node List",
            "zone_air_node_name": "Node 1",
            "zone_conditioning_equipment_list_name": "Core Zone 1 Equipment List",
            "zone_name": "Core Zone 1",
            "zone_return_air_node_or_nodelist_name": "Core Zone 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Prm Zone 1 (South) Inlet Node List",
            "zone_air_node_name": "Node 2",
            "zone_conditioning_equipment_list_name": "Prm Zone 1 (South) Equipment List",
            "zone_name": "Prm Zone 1 (South)",
            "zone_return_air_node_or_nodelist_name": "Prm Zone 1 (South) Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Prm Zone 2 (East) Inlet Node List",
            "zone_air_node_name": "Node 4",
            "zone_conditioning_equipment_list_name": "Prm Zone 2 (East) Equipment List",
            "zone_name": "Prm Zone 2 (East)",
            "zone_return_air_node_or_nodelist_name": "Prm Zone 2 (East) Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "Prm Zone 3 (North) Inlet Node List",
            "zone_air_node_name": "Node 5",
            "zone_conditioning_equipment_list_name": "Prm Zone 3 (North) Equipment List",
            "zone_name": "Prm Zone 3 (North)",
            "zone_return_air_node_or_nodelist_name": "Prm Zone 3 (North) Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "Prm Zone 4 (West) Inlet Node List",
            "zone_air_node_name": "Node 3",
            "zone_conditioning_equipment_list_name": "Prm Zone 4 (West) Equipment List",
            "zone_name": "Prm Zone 4 (West)",
            "zone_return_air_node_or_nodelist_name": "Prm Zone 4 (West) Return Node List"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Core Zone 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU AT SD VAV Reheat Core Zone 1",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "HW BB Core Zone 1",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Prm Zone 1 (South) Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU AT SD VAV Reheat Prm Zone 1",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "HW BB Prm Zone 1",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Prm Zone 2 (East) Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU AT SD VAV Reheat Prm Zone 2",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "HW BB Prm Zone 2",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Prm Zone 3 (North) Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU AT SD VAV Reheat Prm Zone 3",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "HW BB Prm Zone 3",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Prm Zone 4 (West) Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU AT SD VAV Reheat Prm Zone 4",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "HW BB Prm Zone 4",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Infil Method 1 Core Space": {
            "air_changes_per_hour": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "ASHRAE 229 Office Infil Sch",
            "temperature_term_coefficient": 0.03636,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core Space"
        },
        "Infil Method 1 Prm Space 1": {
            "air_changes_per_hour": 0.5,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "schedule_name": "ASHRAE 229 Office Infil Sch",
            "temperature_term_coefficient": 0.03636,
            "velocity_term_coefficient": 0.2237,
            "zone_or_zonelist_or_space_or_spacelist_name": "Prm Space 1"
        },
        "Infil Method 2 Prm Space 2": {
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.0005862,
            "zone_or_zonelist_or_space_or_spacelist_name": "Prm Space 2"
        },
        "Infil Method 3 Prm Space 3": {
            "design_flow_rate_calculation_method": "Flow/Area",
            "flow_rate_per_floor_area": 0.0003884,
            "schedule_name": "ASHRAE 229 Office Infil Sch",
            "zone_or_zonelist_or_space_or_spacelist_name": "Prm Space 3"
        },
        "Infil Method 4 Prm Space 4": {
            "design_flow_rate": 0.0537,
            "design_flow_rate_calculation_method": "Flow/Zone",
            "zone_or_zonelist_or_space_or_spacelist_name": "Prm Space 4"
        }
    }
}