  Version,25.2;

  Timestep,6;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    ASHRAE 229 Base Test Building,  !- Name
    -0,                      !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Zone,
    Core Zone 1,             !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Core Space,              !- Name
    Core Zone 1,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Space Type Office;       !- Space Type

  SpaceList,
    Space Type Office,       !- Name
    Core Space,              !- Space 1 Name
    Prm Space 1,             !- Space 2 Name
    Prm Space 4,             !- Space 3 Name
    Prm Space 2,             !- Space 4 Name
    Prm Space 3;             !- Space 5 Name

  BuildingSurface:Detailed,
    EastPartWall Core Space, !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Core Zone 1,             !- Zone Name
    Core Space,              !- Space Name
    Surface,                 !- Outside Boundary Condition
    WestPartWall Prm Space 3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.32376,4.572,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.32376,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.32376,28.71216,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.32376,28.71216,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor Core Space,        !- Name
    Floor,                   !- Surface Type
    Slab-on-grade Type 1,    !- Construction Name
    Core Zone 1,             !- Zone Name
    Core Space,              !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,28.71216,0,  !- X,Y,Z ==> Vertex 1 {m}
    45.32376,28.71216,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.32376,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NorthPartWall Core Space,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Core Zone 1,             !- Zone Name
    Core Space,              !- Space Name
    Surface,                 !- Outside Boundary Condition
    SouthPartWall Prm Space 5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.32376,28.71216,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.32376,28.71216,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,28.71216,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,28.71216,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof Core Sapce,         !- Name
    Roof,                    !- Surface Type
    Roof Type 1,             !- Construction Name
    Core Zone 1,             !- Zone Name
    Core Space,              !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,4.572,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.32376,4.572,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    45.32376,28.71216,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,28.71216,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SouthPartWall Core Space,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Core Zone 1,             !- Zone Name
    Core Space,              !- Space Name
    Surface,                 !- Outside Boundary Condition
    NorthPartWall Prm Space 2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,4.572,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.32376,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.32376,4.572,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WestPartWall Core Space, !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Core Zone 1,             !- Zone Name
    Core Space,              !- Space Name
    Surface,                 !- Outside Boundary Condition
    EastPartWall Prm Space 1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,28.71216,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,28.71216,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    Core Space 1 Lights,     !- Name
    Core Space,              !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Bldg Light Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.03,                   !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  Schedule:Day:Interval,
    Weekday Light Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    18:00,                   !- Time 5
    0.3,                     !- Value Until Time 5
    22:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    24:00,                   !- Time 7
    0.05;                    !- Value Until Time 7

  Schedule:Day:Interval,
    Saturday Light Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    19:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    24:00,                   !- Time 6
    0;                       !- Value Until Time 6

  Schedule:Day:Interval,
    Sunday Light Day Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    ASHRAE 229 Office Bldg Light Sch Week Rule - Jan1-Jan2,  !- Name
    Weekday Light Day Schedule,  !- Sunday Schedule:Day Name
    Weekday Light Day Schedule,  !- Monday Schedule:Day Name
    Weekday Light Day Schedule,  !- Tuesday Schedule:Day Name
    Weekday Light Day Schedule,  !- Wednesday Schedule:Day Name
    Weekday Light Day Schedule,  !- Thursday Schedule:Day Name
    Weekday Light Day Schedule,  !- Friday Schedule:Day Name
    Saturday Light Day Schedule,  !- Saturday Schedule:Day Name
    Weekday Light Day Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Weekday Light Day Schedule,  !- CustomDay1 Schedule:Day Name
    Weekday Light Day Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ASHRAE 229 Office Bldg Light Sch Week Rule - Jan3-Dec31,  !- Name
    Sunday Light Day Schedule,  !- Sunday Schedule:Day Name
    Weekday Light Day Schedule,  !- Monday Schedule:Day Name
    Weekday Light Day Schedule,  !- Tuesday Schedule:Day Name
    Weekday Light Day Schedule,  !- Wednesday Schedule:Day Name
    Weekday Light Day Schedule,  !- Thursday Schedule:Day Name
    Weekday Light Day Schedule,  !- Friday Schedule:Day Name
    Saturday Light Day Schedule,  !- Saturday Schedule:Day Name
    Weekday Light Day Schedule,  !- Holiday Schedule:Day Name
    Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Weekday Light Day Schedule,  !- CustomDay1 Schedule:Day Name
    Weekday Light Day Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ASHRAE 229 Office Bldg Light Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    ASHRAE 229 Office Bldg Light Sch Week Rule - Jan1-Jan2,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    2,                       !- End Day 1
    ASHRAE 229 Office Bldg Light Sch Week Rule - Jan3-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    3,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,  !- Name
    Fraction,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  People,
    Core Space 1 People,     !- Name
    Core Space,              !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Bldg Occup Sch,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0538195520835486,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ASHRAE 229 Office Activity Level;  !- Activity Level Schedule Name

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Day:Interval,
    WeeksDays Bldg Occ Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3
    0.2,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.95,                    !- Value Until Time 4
    18:00,                   !- Time 5
    0.3,                     !- Value Until Time 5
    22:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    24:00,                   !- Time 7
    0.05;                    !- Value Until Time 7

  Schedule:Day:Interval,
    Saturday Bldg Occ Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    19:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    24:00,                   !- Time 6
    0;                       !- Value Until Time 6

  Schedule:Day:Interval,
    Sunday Bldg Occ Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    ASHRAE 229 Bldg Occup Sch Week Rule - Jan1-Jan2,  !- Name
    WeeksDays Bldg Occ Day Schedule,  !- Sunday Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- Monday Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- Tuesday Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- Wednesday Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- Thursday Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- Friday Schedule:Day Name
    Saturday Bldg Occ Day Schedule,  !- Saturday Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- Holiday Schedule:Day Name
    Small Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- CustomDay1 Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ASHRAE 229 Bldg Occup Sch Week Rule - Jan3-Dec31,  !- Name
    Sunday Bldg Occ Day Schedule,  !- Sunday Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- Monday Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- Tuesday Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- Wednesday Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- Thursday Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- Friday Schedule:Day Name
    Saturday Bldg Occ Day Schedule,  !- Saturday Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- Holiday Schedule:Day Name
    Small Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule,  !- CustomDay1 Schedule:Day Name
    WeeksDays Bldg Occ Day Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ASHRAE 229 Bldg Occup Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ASHRAE 229 Bldg Occup Sch Week Rule - Jan1-Jan2,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    2,                       !- End Day 1
    ASHRAE 229 Bldg Occup Sch Week Rule - Jan3-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    3,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Small Office Bldg Occ Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0.05;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Small Office Bldg Occ Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  ScheduleTypeLimits,
    ActivityLevel 12,        !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  Schedule:Day:Interval,
    Small Office Activity Default Schedule,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Week:Daily,
    ASHRAE 229 Office Activity Level Week Rule - Jan1-Dec31,  !- Name
    Small Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Small Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Small Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Small Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ASHRAE 229 Office Activity Level,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    ASHRAE 229 Office Activity Level Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Small Office Activity Summer Design Day,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Activity Winter Design Day,  !- Name
    ActivityLevel 12,        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    120;                     !- Value Until Time 1

  ElectricEquipment,
    Core Space 1 ElecEquip,  !- Name
    Core Space,              !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Plug Load Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07,                    !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  Schedule:Day:Interval,
    Weekdays Plug Load Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.31,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.38,                    !- Value Until Time 2
    12:00,                   !- Time 3
    0.86,                    !- Value Until Time 3
    13:00,                   !- Time 4
    0.76,                    !- Value Until Time 4
    17:00,                   !- Time 5
    0.86,                    !- Value Until Time 5
    18:00,                   !- Time 6
    0.48,                    !- Value Until Time 6
    24:00,                   !- Time 7
    0.38;                    !- Value Until Time 7

  Schedule:Day:Interval,
    Saturday Office Bldg Plug Load Rule Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.23,                    !- Value Until Time 1
    08:00,                   !- Time 2
    0.38,                    !- Value Until Time 2
    12:00,                   !- Time 3
    0.48,                    !- Value Until Time 3
    17:00,                   !- Time 4
    0.33,                    !- Value Until Time 4
    19:00,                   !- Time 5
    0.29,                    !- Value Until Time 5
    24:00,                   !- Time 6
    0.23;                    !- Value Until Time 6

  Schedule:Day:Interval,
    Sunday Office Plug Load Rule Day Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0.23,                    !- Value Until Time 1
    17:00,                   !- Time 2
    0.29,                    !- Value Until Time 2
    24:00,                   !- Time 3
    0.23;                    !- Value Until Time 3

  Schedule:Week:Daily,
    ASHRAE 229 Office Plug Load Sch Week Rule - Jan1-Jan2,  !- Name
    Weekdays Plug Load Schedule,  !- Sunday Schedule:Day Name
    Weekdays Plug Load Schedule,  !- Monday Schedule:Day Name
    Weekdays Plug Load Schedule,  !- Tuesday Schedule:Day Name
    Weekdays Plug Load Schedule,  !- Wednesday Schedule:Day Name
    Weekdays Plug Load Schedule,  !- Thursday Schedule:Day Name
    Weekdays Plug Load Schedule,  !- Friday Schedule:Day Name
    Saturday Office Bldg Plug Load Rule Sch,  !- Saturday Schedule:Day Name
    Weekdays Plug Load Schedule,  !- Holiday Schedule:Day Name
    Small Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Weekdays Plug Load Schedule,  !- CustomDay1 Schedule:Day Name
    Weekdays Plug Load Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ASHRAE 229 Office Plug Load Sch Week Rule - Jan3-Dec31,  !- Name
    Sunday Office Plug Load Rule Day Sch,  !- Sunday Schedule:Day Name
    Weekdays Plug Load Schedule,  !- Monday Schedule:Day Name
    Weekdays Plug Load Schedule,  !- Tuesday Schedule:Day Name
    Weekdays Plug Load Schedule,  !- Wednesday Schedule:Day Name
    Weekdays Plug Load Schedule,  !- Thursday Schedule:Day Name
    Weekdays Plug Load Schedule,  !- Friday Schedule:Day Name
    Saturday Office Bldg Plug Load Rule Sch,  !- Saturday Schedule:Day Name
    Weekdays Plug Load Schedule,  !- Holiday Schedule:Day Name
    Small Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Weekdays Plug Load Schedule,  !- CustomDay1 Schedule:Day Name
    Weekdays Plug Load Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ASHRAE 229 Office Plug Load Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ASHRAE 229 Office Plug Load Sch Week Rule - Jan1-Jan2,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    2,                       !- End Day 1
    ASHRAE 229 Office Plug Load Sch Week Rule - Jan3-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    3,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Small Office Bldg Equip Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Bldg Equip Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  ZoneInfiltration:DesignFlowRate,
    Infil Method 1 Core Space,  !- Name
    Core Space,              !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Infil Sch,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0,                       !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Core Zone 1 Thermostat,  !- Name
    Core Zone 1,             !- Zone or ZoneList Name
    Core Zone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Core Zone 1 Thermostat Schedule,  !- Name
    Core Zone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Core Zone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,  !- Name
    ASHRAE 229 Office HtgSetp,  !- Heating Setpoint Temperature Schedule Name
    ASHRAE 229 Office ClgSetp;  !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature 11,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    Weekday HtgSetp Schedule,!- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    22:00,                   !- Time 2
    21.1111111111111,        !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Saturday HtgSetp Day Schedule,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    17:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Sunday HtgSetp Day Schedule,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Week:Daily,
    ASHRAE 229 Office HtgSetp Week Rule - Jan1-Jan2,  !- Name
    Weekday HtgSetp Schedule,!- Sunday Schedule:Day Name
    Weekday HtgSetp Schedule,!- Monday Schedule:Day Name
    Weekday HtgSetp Schedule,!- Tuesday Schedule:Day Name
    Weekday HtgSetp Schedule,!- Wednesday Schedule:Day Name
    Weekday HtgSetp Schedule,!- Thursday Schedule:Day Name
    Weekday HtgSetp Schedule,!- Friday Schedule:Day Name
    Saturday HtgSetp Day Schedule,  !- Saturday Schedule:Day Name
    Weekday HtgSetp Schedule,!- Holiday Schedule:Day Name
    Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Weekday HtgSetp Schedule,!- CustomDay1 Schedule:Day Name
    Weekday HtgSetp Schedule;!- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ASHRAE 229 Office HtgSetp Week Rule - Jan3-Dec31,  !- Name
    Sunday HtgSetp Day Schedule,  !- Sunday Schedule:Day Name
    Weekday HtgSetp Schedule,!- Monday Schedule:Day Name
    Weekday HtgSetp Schedule,!- Tuesday Schedule:Day Name
    Weekday HtgSetp Schedule,!- Wednesday Schedule:Day Name
    Weekday HtgSetp Schedule,!- Thursday Schedule:Day Name
    Weekday HtgSetp Schedule,!- Friday Schedule:Day Name
    Saturday HtgSetp Day Schedule,  !- Saturday Schedule:Day Name
    Weekday HtgSetp Schedule,!- Holiday Schedule:Day Name
    Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Weekday HtgSetp Schedule,!- CustomDay1 Schedule:Day Name
    Weekday HtgSetp Schedule;!- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ASHRAE 229 Office HtgSetp,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    ASHRAE 229 Office HtgSetp Week Rule - Jan1-Jan2,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    2,                       !- End Day 1
    ASHRAE 229 Office HtgSetp Week Rule - Jan3-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    3,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Office HtgSetp Summer Design Day,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111111111111;        !- Value Until Time 1

  Schedule:Day:Interval,
    Office HtgSetp Winter Design Day,  !- Name
    Temperature 11,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111111111111;        !- Value Until Time 1

  ScheduleTypeLimits,
    Temperature 4,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    Weekdays ClgSetp Schedule,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    26.6666666666667,        !- Value Until Time 1
    22:00,                   !- Time 2
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3
    26.6666666666667;        !- Value Until Time 3

  Schedule:Day:Interval,
    Saturday ClgSetp Day Schedule,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    26.6666666666667,        !- Value Until Time 1
    17:00,                   !- Time 2
    23.8888888888889,        !- Value Until Time 2
    24:00,                   !- Time 3
    26.6666666666667;        !- Value Until Time 3

  Schedule:Day:Interval,
    Sunday ClgSetp Day Schedule,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.6666666666667;        !- Value Until Time 1

  Schedule:Week:Daily,
    ASHRAE 229 Office ClgSetp Week Rule - Jan1-Jan2,  !- Name
    Weekdays ClgSetp Schedule,  !- Sunday Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- Monday Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- Tuesday Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- Wednesday Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- Thursday Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- Friday Schedule:Day Name
    Saturday ClgSetp Day Schedule,  !- Saturday Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- Holiday Schedule:Day Name
    Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- CustomDay1 Schedule:Day Name
    Weekdays ClgSetp Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ASHRAE 229 Office ClgSetp Week Rule - Jan3-Dec31,  !- Name
    Sunday ClgSetp Day Schedule,  !- Sunday Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- Monday Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- Tuesday Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- Wednesday Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- Thursday Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- Friday Schedule:Day Name
    Saturday ClgSetp Day Schedule,  !- Saturday Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- Holiday Schedule:Day Name
    Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Weekdays ClgSetp Schedule,  !- CustomDay1 Schedule:Day Name
    Weekdays ClgSetp Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ASHRAE 229 Office ClgSetp,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    ASHRAE 229 Office ClgSetp Week Rule - Jan1-Jan2,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    2,                       !- End Day 1
    ASHRAE 229 Office ClgSetp Week Rule - Jan3-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    3,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Office ClgSetp Summer Design Day,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    23.8888888888889;        !- Value Until Time 1

  Schedule:Day:Interval,
    Office ClgSetp Winter Design Day,  !- Name
    Temperature 4,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    23.8888888888889;        !- Value Until Time 1

  ZoneControl:Humidistat,
    Zone Control Humidistat 1,  !- Name
    Core Zone 1,             !- Zone Name
    Humidification RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Dehumidification RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ScheduleTypeLimits,
    Percent,                 !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type

  Schedule:Day:Interval,
    Default Day Min RelHum Sch,  !- Name
    Percent,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    40;                      !- Value Until Time 1

  Schedule:Week:Daily,
    Humidification RH Schedule Week Rule - Jan1-Dec31,  !- Name
    Default Day Min RelHum Sch,  !- Sunday Schedule:Day Name
    Default Day Min RelHum Sch,  !- Monday Schedule:Day Name
    Default Day Min RelHum Sch,  !- Tuesday Schedule:Day Name
    Default Day Min RelHum Sch,  !- Wednesday Schedule:Day Name
    Default Day Min RelHum Sch,  !- Thursday Schedule:Day Name
    Default Day Min RelHum Sch,  !- Friday Schedule:Day Name
    Default Day Min RelHum Sch,  !- Saturday Schedule:Day Name
    Default Day Min RelHum Sch,  !- Holiday Schedule:Day Name
    Default Day Min RelHum Sch,  !- SummerDesignDay Schedule:Day Name
    Default Day Min RelHum Sch,  !- WinterDesignDay Schedule:Day Name
    Default Day Min RelHum Sch,  !- CustomDay1 Schedule:Day Name
    Default Day Min RelHum Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Humidification RH Schedule,  !- Name
    Percent,                 !- Schedule Type Limits Name
    Humidification RH Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Default Day Max RelHum Sch,  !- Name
    Percent,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    70;                      !- Value Until Time 1

  Schedule:Week:Daily,
    Dehumidification RH Schedule Week Rule - Jan1-Dec31,  !- Name
    Default Day Max RelHum Sch,  !- Sunday Schedule:Day Name
    Default Day Max RelHum Sch,  !- Monday Schedule:Day Name
    Default Day Max RelHum Sch,  !- Tuesday Schedule:Day Name
    Default Day Max RelHum Sch,  !- Wednesday Schedule:Day Name
    Default Day Max RelHum Sch,  !- Thursday Schedule:Day Name
    Default Day Max RelHum Sch,  !- Friday Schedule:Day Name
    Default Day Max RelHum Sch,  !- Saturday Schedule:Day Name
    Default Day Max RelHum Sch,  !- Holiday Schedule:Day Name
    Default Day Max RelHum Sch,  !- SummerDesignDay Schedule:Day Name
    Default Day Max RelHum Sch,  !- WinterDesignDay Schedule:Day Name
    Default Day Max RelHum Sch,  !- CustomDay1 Schedule:Day Name
    Default Day Max RelHum Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Dehumidification RH Schedule,  !- Name
    Percent,                 !- Schedule Type Limits Name
    Dehumidification RH Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ZoneHVAC:EquipmentConnections,
    Core Zone 1,             !- Zone Name
    Core Zone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Core Zone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    Core Zone 1 Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Core Zone 1 Inlet Node List,  !- Name
    Node 10;                 !- Node 1 Name

  NodeList,
    Core Zone 1 Return Node List,  !- Name
    Node 65;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU AT SD VAV Reheat Core Zone 1,  !- Name
    Node 10,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    AT SD VAV Reheat Core Zone 1;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    AT SD VAV Reheat Core Zone 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    AT SD VAV Reheat Core Zone 1 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 42,                 !- Air Inlet Node Name
    0.9438948864,            !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    Autosize,                !- Constant Minimum Air Flow Fraction
    0.09438948864,           !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    HW Reheat Coil Core Zone 1,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 10,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    HW Reheat Coil Core Zone 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 45,                 !- Water Inlet Node Name
    Node 46,                 !- Water Outlet Node Name
    AT SD VAV Reheat Core Zone 1 Damper Outlet,  !- Air Inlet Node Name
    Node 10,                 !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    7033.70568413333,        !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Schedule:Constant,Always On Discrete,OnOff,1;

  ZoneHVAC:Baseboard:Convective:Water,
    HW BB Core Zone 1,       !- Name
    HVAC System Availability Sch,  !- Availability Schedule Name
    Node 20,                 !- Inlet Node Name
    Node 30,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1758.42642103333,        !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  Schedule:Day:Interval,
    WeeksDays Sys Avail Fan Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Saturday Sys Avail Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    Sunday Sys Avail Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Week:Daily,
    HVAC System Availability Sch Week Rule - Jan1-Jan2,  !- Name
    WeeksDays Sys Avail Fan Schedule,  !- Sunday Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule,  !- Monday Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule,  !- Tuesday Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule,  !- Wednesday Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule,  !- Thursday Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule,  !- Friday Schedule:Day Name
    Saturday Sys Avail Day Schedule,  !- Saturday Schedule:Day Name
    Sunday Sys Avail Day Schedule 2,  !- Holiday Schedule:Day Name
    Sys Avail Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sys Avail Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule,  !- CustomDay1 Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    HVAC System Availability Sch Week Rule - Jan3-Dec31,  !- Name
    Sunday Sys Avail Day Schedule,  !- Sunday Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule,  !- Monday Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule,  !- Tuesday Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule,  !- Wednesday Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule,  !- Thursday Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule,  !- Friday Schedule:Day Name
    Saturday Sys Avail Day Schedule,  !- Saturday Schedule:Day Name
    Sunday Sys Avail Day Schedule 2,  !- Holiday Schedule:Day Name
    Sys Avail Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sys Avail Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule,  !- CustomDay1 Schedule:Day Name
    WeeksDays Sys Avail Fan Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    HVAC System Availability Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    HVAC System Availability Sch Week Rule - Jan1-Jan2,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    2,                       !- End Day 1
    HVAC System Availability Sch Week Rule - Jan3-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    3,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Sys Avail Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Sys Avail Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2
    1;                       !- Value Until Time 2

  Schedule:Day:Interval,
    Sunday Sys Avail Day Schedule 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  ZoneHVAC:EquipmentList,
    Core Zone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU AT SD VAV Reheat Core Zone 1,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 2 Object Type
    HW BB Core Zone 1,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Core Zone 1,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2222222222223,        !- Zone Heating Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Core Zone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.14158423296,           !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Core Zone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;              !- Type of Space Sum to Use

  DesignSpecification:ZoneAirDistribution,
    Core Zone 1 Design Spec Zone Air Dist,  !- Name
    0.8,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    0.8;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core Zone 1,             !- Zone or ZoneList 1 Name
    DSOA Ventilation,        !- Design Specification Outdoor Air Object Name 1
    Core Zone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Prm Zone 1 (South),      !- Zone or ZoneList 2 Name
    DSOA Ventilation,        !- Design Specification Outdoor Air Object Name 2
    Prm Zone 1 (South) Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Prm Zone 2 (East),       !- Zone or ZoneList 3 Name
    DSOA Ventilation,        !- Design Specification Outdoor Air Object Name 3
    Prm Zone 2 (East) Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Prm Zone 3 (North),      !- Zone or ZoneList 4 Name
    DSOA Ventilation,        !- Design Specification Outdoor Air Object Name 4
    Prm Zone 3 (North) Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Prm Zone 4 (West),       !- Zone or ZoneList 5 Name
    DSOA Ventilation,        !- Design Specification Outdoor Air Object Name 5
    Prm Zone 4 (West) Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 5

  DesignSpecification:OutdoorAir,
    DSOA Ventilation,        !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.09438948864,           !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Core Zone 1 DSOA Space List,  !- Name
    Core Space,              !- Space 1 Name
    DSOA Ventilation;        !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Prm Zone 1 (South),      !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Prm Space 1,             !- Name
    Prm Zone 1 (South),      !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Space Type Office;       !- Space Type

  BuildingSurface:Detailed,
    EastPartWall Prm Space 2,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 1 (South),      !- Zone Name
    Prm Space 1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    SouthPartWall Prm Space 3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.89576,0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.89576,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.32376,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.32376,4.572,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor Prm Space 5,       !- Name
    Floor,                   !- Surface Type
    Slab-on-grade Type 1,    !- Construction Name
    Prm Zone 1 (South),      !- Zone Name
    Prm Space 1,             !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.32376,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    49.89576,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NorthPartWall Prm Space 2,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 1 (South),      !- Zone Name
    Prm Space 1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    SouthPartWall Core Space,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.32376,4.572,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.32376,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof Prm Space 1,        !- Name
    Roof,                    !- Surface Type
    Roof Type 1,             !- Construction Name
    Prm Zone 1 (South),      !- Zone Name
    Prm Space 1,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,4.572,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    49.89576,0,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    45.32376,4.572,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    South Wall Prm Space 1,  !- Name
    Wall,                    !- Surface Type
    ExtWall Type 1,          !- Construction Name
    Prm Zone 1 (South),      !- Zone Name
    Prm Space 1,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.89576,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.89576,0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    South Door 1 Prm Space 1,!- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    South Wall Prm Space 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    15.97152,0,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    15.97152,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.88592,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.88592,0,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    South Door 2 Prm Space 1,!- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    South Wall Prm Space 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    33.00984,0,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    33.00984,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.92424,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    33.92424,0,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    South Win 1 Prm Space 1, !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    South Wall Prm Space 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,0,2.33172,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0.97536,  !- X,Y,Z ==> Vertex 2 {m}
    15.81912,0,0.97536,  !- X,Y,Z ==> Vertex 3 {m}
    15.81912,0,2.33172;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    South Win 2 Prm Space 1, !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    South Wall Prm Space 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    17.03832,0,2.33172,  !- X,Y,Z ==> Vertex 1 {m}
    17.03832,0,0.97536,  !- X,Y,Z ==> Vertex 2 {m}
    32.88792,0,0.97536,  !- X,Y,Z ==> Vertex 3 {m}
    32.88792,0,2.33172;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    South Win 3 Prm Space 1, !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    South Wall Prm Space 1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    34.07664,0,2.33172,  !- X,Y,Z ==> Vertex 1 {m}
    34.07664,0,0.97536,  !- X,Y,Z ==> Vertex 2 {m}
    49.89576,0,0.97536,  !- X,Y,Z ==> Vertex 3 {m}
    49.89576,0,2.33172;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WestPartWall Prm Space 2,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 1 (South),      !- Zone Name
    Prm Space 1,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    SouthPartWall Prm Space 1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,4.572,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    Prm Space 1 Lights,      !- Name
    Prm Space 1,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Bldg Light Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.03,                   !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    Prm Space 1 People,      !- Name
    Prm Space 1,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Bldg Occup Sch,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0538195520835486,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ASHRAE 229 Office Activity Level;  !- Activity Level Schedule Name

  ElectricEquipment,
    Prm Space 1 ElecEquip,   !- Name
    Prm Space 1,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Plug Load Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07,                    !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Infil Method 1 Prm Space 1,  !- Name
    Prm Space 1,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Infil Sch,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    0.03636,                 !- Temperature Term Coefficient
    0.2237,                  !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Prm Zone 1 (South) Thermostat,  !- Name
    Prm Zone 1 (South),      !- Zone or ZoneList Name
    Prm Zone 1 (South) Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 4,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Prm Zone 1 (South) Thermostat Schedule,  !- Name
    Prm Zone 1 (South) Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Prm Zone 1 (South) Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 4,  !- Name
    ASHRAE 229 Office HtgSetp,  !- Heating Setpoint Temperature Schedule Name
    ASHRAE 229 Office ClgSetp;  !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Humidistat,
    Zone Control Humidistat 3,  !- Name
    Prm Zone 1 (South),      !- Zone Name
    Humidification RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Dehumidification RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneHVAC:EquipmentConnections,
    Prm Zone 1 (South),      !- Zone Name
    Prm Zone 1 (South) Equipment List,  !- Zone Conditioning Equipment List Name
    Prm Zone 1 (South) Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    Prm Zone 1 (South) Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Prm Zone 1 (South) Inlet Node List,  !- Name
    Node 38;                 !- Node 1 Name

  NodeList,
    Prm Zone 1 (South) Return Node List,  !- Name
    Node 39;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU AT SD VAV Reheat Prm Zone 1,  !- Name
    Node 38,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    AT SD VAV Reheat Prm Zone 1;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    AT SD VAV Reheat Prm Zone 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    AT SD VAV Reheat Prm Zone 1 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 40,                 !- Air Inlet Node Name
    0.9438948864,            !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    Autosize,                !- Constant Minimum Air Flow Fraction
    0.09438948864,           !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    HW Reheat Coil Prm Zone 1,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 38,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    HW Reheat Coil Prm Zone 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 36,                 !- Water Inlet Node Name
    Node 37,                 !- Water Outlet Node Name
    AT SD VAV Reheat Prm Zone 1 Damper Outlet,  !- Air Inlet Node Name
    Node 38,                 !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    7033.70568413333,        !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:Baseboard:Convective:Water,
    HW BB Prm Zone 1,        !- Name
    HVAC System Availability Sch,  !- Availability Schedule Name
    Node 44,                 !- Inlet Node Name
    Node 47,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1758.42642103333,        !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  ZoneHVAC:EquipmentList,
    Prm Zone 1 (South) Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU AT SD VAV Reheat Prm Zone 1,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 2 Object Type
    HW BB Prm Zone 1,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Prm Zone 1 (South),      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2222222222223,        !- Zone Heating Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Prm Zone 1 (South) DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.14158423296,           !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Prm Zone 1 (South) Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;              !- Type of Space Sum to Use

  DesignSpecification:ZoneAirDistribution,
    Prm Zone 1 (South) Design Spec Zone Air Dist,  !- Name
    0.8,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    0.8;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Prm Zone 1 (South) DSOA Space List,  !- Name
    Prm Space 1,             !- Space 1 Name
    DSOA Ventilation;        !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Prm Zone 2 (East),       !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Prm Space 2,             !- Name
    Prm Zone 2 (East),       !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Space Type Office;       !- Space Type

  BuildingSurface:Detailed,
    East Wall Prm Space 2,   !- Name
    Wall,                    !- Surface Type
    ExtWall Type 2,          !- Construction Name
    Prm Zone 2 (East),       !- Zone Name
    Prm Space 2,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.89576,0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.89576,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.89576,33.28416,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.89576,33.28416,0.97536,  !- X,Y,Z ==> Vertex 4 {m}
    49.89576,33.28416,2.33172,  !- X,Y,Z ==> Vertex 5 {m}
    49.89576,33.28416,3.9624;  !- X,Y,Z ==> Vertex 6 {m}

  FenestrationSurface:Detailed,
    East Door 1 Prm Space 2, !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    East Wall Prm Space 2,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.89576,30.99816,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    49.89576,30.99816,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.89576,31.91256,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.89576,31.91256,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    East Win 1 Prm Space 2,  !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    East Wall Prm Space 2,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.89576,0,2.33172,  !- X,Y,Z ==> Vertex 1 {m}
    49.89576,0,0.97536,  !- X,Y,Z ==> Vertex 2 {m}
    49.89576,30.84576,0.97536,  !- X,Y,Z ==> Vertex 3 {m}
    49.89576,30.84576,2.33172;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    East Win 2 Prm Space 2,  !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    East Wall Prm Space 2,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.89576,32.06494,2.33172,  !- X,Y,Z ==> Vertex 1 {m}
    49.89576,32.06494,0.97536,  !- X,Y,Z ==> Vertex 2 {m}
    49.89576,33.28416,0.97536,  !- X,Y,Z ==> Vertex 3 {m}
    49.89576,33.28416,2.33172;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor Prm Space 2,       !- Name
    Floor,                   !- Surface Type
    Slab-on-grade Type 1,    !- Construction Name
    Prm Zone 2 (East),       !- Zone Name
    Prm Space 2,             !- Space Name
    Ground,                  !- Outside Boundary Condition
    Slab-Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.32376,4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    45.32376,28.71216,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.89576,33.28416,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.89576,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ExposedFoundationPerimeter,
    Floor Prm Space 2,       !- Surface Name
    ExposedPerimeterFraction,!- Exposed Perimeter Calculation Method
    ,                        !- Total Exposed Perimeter {m}
    1;                       !- Exposed Perimeter Fraction {dimensionless}

  BuildingSurface:Detailed,
    NorthPartWall Prm Space 3,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 2 (East),       !- Zone Name
    Prm Space 2,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    EastPartWall Prm Space 4,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.89576,33.28416,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.89576,33.28416,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.32376,28.71216,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.32376,28.71216,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof Prm Space 2,        !- Name
    Roof,                    !- Surface Type
    Roof Type 1,             !- Construction Name
    Prm Zone 2 (East),       !- Zone Name
    Prm Space 2,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.89576,0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.89576,33.28416,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    45.32376,28.71216,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    45.32376,4.572,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SouthPartWall Prm Space 3,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 2 (East),       !- Zone Name
    Prm Space 2,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    EastPartWall Prm Space 2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.32376,4.572,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.32376,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.89576,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.89576,0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WestPartWall Prm Space 3,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 2 (East),       !- Zone Name
    Prm Space 2,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    EastPartWall Core Space, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.32376,28.71216,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.32376,28.71216,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.32376,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.32376,4.572,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    Prm Space 2 Lights,      !- Name
    Prm Space 2,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Bldg Light Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.03,                   !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    Prm Space 2 People,      !- Name
    Prm Space 2,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Bldg Occup Sch,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0538195520835486,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ASHRAE 229 Office Activity Level;  !- Activity Level Schedule Name

  ElectricEquipment,
    Prm Space 2 ElecEquip,   !- Name
    Prm Space 2,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Plug Load Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07,                    !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Infil Method 2 Prm Space 2,  !- Name
    Prm Space 2,             !- Zone or ZoneList or Space or SpaceList Name
    ,                        !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.0005862,               !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Prm Zone 2 (East) Thermostat,  !- Name
    Prm Zone 2 (East),       !- Zone or ZoneList Name
    Prm Zone 2 (East) Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 5,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Prm Zone 2 (East) Thermostat Schedule,  !- Name
    Prm Zone 2 (East) Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Prm Zone 2 (East) Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 5,  !- Name
    ASHRAE 229 Office HtgSetp,  !- Heating Setpoint Temperature Schedule Name
    ASHRAE 229 Office ClgSetp;  !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Humidistat,
    Zone Control Humidistat 4,  !- Name
    Prm Zone 2 (East),       !- Zone Name
    Humidification RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Dehumidification RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneHVAC:EquipmentConnections,
    Prm Zone 2 (East),       !- Zone Name
    Prm Zone 2 (East) Equipment List,  !- Zone Conditioning Equipment List Name
    Prm Zone 2 (East) Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    Prm Zone 2 (East) Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Prm Zone 2 (East) Inlet Node List,  !- Name
    Node 78;                 !- Node 1 Name

  NodeList,
    Prm Zone 2 (East) Return Node List,  !- Name
    Node 79;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU AT SD VAV Reheat Prm Zone 2,  !- Name
    Node 78,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    AT SD VAV Reheat Prm Zone 2;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    AT SD VAV Reheat Prm Zone 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    AT SD VAV Reheat Prm Zone 2 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 80,                 !- Air Inlet Node Name
    0.9438948864,            !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    Autosize,                !- Constant Minimum Air Flow Fraction
    0.09438948864,           !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    HW Reheat Coil Prm Zone 2,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 78,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    HW Reheat Coil Prm Zone 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 76,                 !- Water Inlet Node Name
    Node 77,                 !- Water Outlet Node Name
    AT SD VAV Reheat Prm Zone 2 Damper Outlet,  !- Air Inlet Node Name
    Node 78,                 !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    7033.70568413333,        !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:Baseboard:Convective:Water,
    HW BB Prm Zone 2,        !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 48,                 !- Inlet Node Name
    Node 50,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1758.42642103333,        !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  Schedule:Constant,Always On Discrete hvac_library,OnOff hvac_library,1;

  ZoneHVAC:EquipmentList,
    Prm Zone 2 (East) Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU AT SD VAV Reheat Prm Zone 2,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 2 Object Type
    HW BB Prm Zone 2,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Prm Zone 2 (East),       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    27.7777777777778,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2222222222223,        !- Zone Heating Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Prm Zone 2 (East) DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.14158423296,           !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Prm Zone 2 (East) Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;              !- Type of Space Sum to Use

  DesignSpecification:ZoneAirDistribution,
    Prm Zone 2 (East) Design Spec Zone Air Dist,  !- Name
    0.8,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    0.8;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Prm Zone 2 (East) DSOA Space List,  !- Name
    Prm Space 2,             !- Space 1 Name
    DSOA Ventilation;        !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Prm Zone 3 (North),      !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Prm Space 3,             !- Name
    Prm Zone 3 (North),      !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Space Type Office;       !- Space Type

  BuildingSurface:Detailed,
    EastPartWall Prm Space 4,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 3 (North),      !- Zone Name
    Prm Space 3,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    NorthPartWall Prm Space 3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.32376,28.71216,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.32376,28.71216,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.89576,33.28416,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.89576,33.28416,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor Prm Space 3,       !- Name
    Floor,                   !- Surface Type
    Slab-on-grade Type 2,    !- Construction Name
    Prm Zone 3 (North),      !- Zone Name
    Prm Space 3,             !- Space Name
    Foundation,              !- Outside Boundary Condition
    Slab-Foundation,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,28.71216,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,33.28416,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.89576,33.28416,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.32376,28.71216,0;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ExposedFoundationPerimeter,
    Floor Prm Space 3,       !- Surface Name
    TotalExposedPerimeter,   !- Exposed Perimeter Calculation Method
    49.89576,                !- Total Exposed Perimeter {m}
    ;                        !- Exposed Perimeter Fraction {dimensionless}

  BuildingSurface:Detailed,
    North Wall Prm Space 3,  !- Name
    Wall,                    !- Surface Type
    ExtWall Type 3,          !- Construction Name
    Prm Zone 3 (North),      !- Zone Name
    Prm Space 3,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.89576,33.28416,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.89576,33.28416,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,33.28416,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,33.28416,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    North Door 1 Prm Space 3,!- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    North Wall Prm Space 3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    33.92424,33.28416,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    33.92424,33.28416,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.00984,33.28416,0,  !- X,Y,Z ==> Vertex 3 {m}
    33.00984,33.28416,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    North Door 2 Prm Space 3,!- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    North Wall Prm Space 3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.88592,33.28416,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    16.88592,33.28416,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.97152,33.28416,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.97152,33.28416,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    North Win 1 Prm Space 3, !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    North Wall Prm Space 3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    15.81912,33.28416,2.33172,  !- X,Y,Z ==> Vertex 1 {m}
    15.81912,33.28416,0.97536,  !- X,Y,Z ==> Vertex 2 {m}
    0,33.28416,0.97536,  !- X,Y,Z ==> Vertex 3 {m}
    0,33.28416,2.33172;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    North Win 2 Prm Space 3, !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    North Wall Prm Space 3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    32.88792,33.28416,2.33172,  !- X,Y,Z ==> Vertex 1 {m}
    32.88792,33.28416,0.97536,  !- X,Y,Z ==> Vertex 2 {m}
    17.03832,33.28416,0.97536,  !- X,Y,Z ==> Vertex 3 {m}
    17.03832,33.28416,2.33172;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    North Win 3 Prm Space 3, !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    North Wall Prm Space 3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.89576,33.28416,2.33172,  !- X,Y,Z ==> Vertex 1 {m}
    49.89576,33.28416,0.97536,  !- X,Y,Z ==> Vertex 2 {m}
    34.07664,33.28416,0.97536,  !- X,Y,Z ==> Vertex 3 {m}
    34.07664,33.28416,2.33172;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof Prm Space 3,        !- Name
    Roof,                    !- Surface Type
    Roof Type 2,             !- Construction Name
    Prm Zone 3 (North),      !- Zone Name
    Prm Space 3,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.32376,28.71216,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.89576,33.28416,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    0,33.28416,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,28.71216,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SouthPartWall Prm Space 4,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 3 (North),      !- Zone Name
    Prm Space 3,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    NorthPartWall Prm Space 1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,33.28416,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0,33.28416,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,28.71216,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,28.71216,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SouthPartWall Prm Space 5,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 3 (North),      !- Zone Name
    Prm Space 3,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    NorthPartWall Core Space,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,28.71216,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,28.71216,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.32376,28.71216,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.32376,28.71216,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    Prm Space 3 Lights,      !- Name
    Prm Space 3,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Bldg Light Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.03,                   !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    Prm Space 3 People,      !- Name
    Prm Space 3,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Bldg Occup Sch,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0538195520835486,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ASHRAE 229 Office Activity Level;  !- Activity Level Schedule Name

  ElectricEquipment,
    Prm Space 3 ElecEquip,   !- Name
    Prm Space 3,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Plug Load Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07,                    !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Infil Method 3 Prm Space 3,  !- Name
    Prm Space 3,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Infil Sch,  !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.0003884,               !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Prm Zone 3 (North) Thermostat,  !- Name
    Prm Zone 3 (North),      !- Zone or ZoneList Name
    Prm Zone 3 (North) Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Prm Zone 3 (North) Thermostat Schedule,  !- Name
    Prm Zone 3 (North) Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Prm Zone 3 (North) Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 2,  !- Name
    ASHRAE 229 Office HtgSetp,  !- Heating Setpoint Temperature Schedule Name
    ASHRAE 229 Office ClgSetp;  !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Humidistat,
    Zone Control Humidistat 5,  !- Name
    Prm Zone 3 (North),      !- Zone Name
    Humidification RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Dehumidification RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneHVAC:EquipmentConnections,
    Prm Zone 3 (North),      !- Zone Name
    Prm Zone 3 (North) Equipment List,  !- Zone Conditioning Equipment List Name
    Prm Zone 3 (North) Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 5,                  !- Zone Air Node Name
    Prm Zone 3 (North) Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Prm Zone 3 (North) Inlet Node List,  !- Name
    Node 83;                 !- Node 1 Name

  NodeList,
    Prm Zone 3 (North) Return Node List,  !- Name
    Node 84;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU AT SD VAV Reheat Prm Zone 3,  !- Name
    Node 83,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    AT SD VAV Reheat Prm Zone 3;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    AT SD VAV Reheat Prm Zone 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    AT SD VAV Reheat Prm Zone 3 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 85,                 !- Air Inlet Node Name
    0.9438948864,            !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    Autosize,                !- Constant Minimum Air Flow Fraction
    0.09438948864,           !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    HW Reheat Coil Prm Zone 3,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 83,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    HW Reheat Coil Prm Zone 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 81,                 !- Water Inlet Node Name
    Node 82,                 !- Water Outlet Node Name
    AT SD VAV Reheat Prm Zone 3 Damper Outlet,  !- Air Inlet Node Name
    Node 83,                 !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    7033.70568413333,        !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:Baseboard:Convective:Water,
    HW BB Prm Zone 3,        !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 59,                 !- Inlet Node Name
    Node 66,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1758.42642103333,        !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  ZoneHVAC:EquipmentList,
    Prm Zone 3 (North) Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU AT SD VAV Reheat Prm Zone 3,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 2 Object Type
    HW BB Prm Zone 3,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Prm Zone 3 (North),      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2222222222223,        !- Zone Heating Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Prm Zone 3 (North) DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.14158423296,           !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Prm Zone 3 (North) Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;              !- Type of Space Sum to Use

  DesignSpecification:ZoneAirDistribution,
    Prm Zone 3 (North) Design Spec Zone Air Dist,  !- Name
    0.8,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    0.8;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Prm Zone 3 (North) DSOA Space List,  !- Name
    Prm Space 3,             !- Space 1 Name
    DSOA Ventilation;        !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Prm Zone 4 (West),       !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Prm Space 4,             !- Name
    Prm Zone 4 (West),       !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    Space Type Office;       !- Space Type

  BuildingSurface:Detailed,
    EastPartWall Prm Space 1,!- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 4 (West),       !- Zone Name
    Prm Space 4,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    WestPartWall Core Space, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,4.572,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,28.71216,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,28.71216,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor Prm Space 4,       !- Name
    Floor,                   !- Surface Type
    Slab-on-grade Type 2,    !- Construction Name
    Prm Zone 4 (West),       !- Zone Name
    Prm Space 4,             !- Space Name
    Foundation,              !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,33.28416,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,28.71216,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ExposedFoundationPerimeter,
    Floor Prm Space 4,       !- Surface Name
    TotalExposedPerimeter,   !- Exposed Perimeter Calculation Method
    33.28416,                !- Total Exposed Perimeter {m}
    ;                        !- Exposed Perimeter Fraction {dimensionless}

  BuildingSurface:Detailed,
    NorthPartWall Prm Space 1,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 4 (West),       !- Zone Name
    Prm Space 4,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    SouthPartWall Prm Space 4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,28.71216,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,28.71216,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,33.28416,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,33.28416,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof Prm Space 4,        !- Name
    Roof,                    !- Surface Type
    Roof Type 3,             !- Construction Name
    Prm Zone 4 (West),       !- Zone Name
    Prm Space 4,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,28.71216,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    0,33.28416,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SouthPartWall Prm Space 1,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 4 (West),       !- Zone Name
    Prm Space 4,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    WestPartWall Prm Space 2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,4.572,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    West Wall Prm Space 4,   !- Name
    Wall,                    !- Surface Type
    ExtWall Type 3,          !- Construction Name
    Prm Zone 4 (West),       !- Zone Name
    Prm Space 4,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,33.28416,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0,33.28416,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    West Door 1 Prm Space 4, !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    West Wall Prm Space 4,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,2.286,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.286,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.3716,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.3716,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    West Win 1 Prm Space 4,  !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    West Wall Prm Space 4,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,1.2192,2.33172,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.2192,0.97536,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0.97536,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.33172;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    West Win 2 Prm Space 4,  !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    West Wall Prm Space 4,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,33.28416,2.33172,  !- X,Y,Z ==> Vertex 1 {m}
    0,33.28416,0.97536,  !- X,Y,Z ==> Vertex 2 {m}
    0,2.4384,0.97536,  !- X,Y,Z ==> Vertex 3 {m}
    0,2.4384,2.33172;  !- X,Y,Z ==> Vertex 4 {m}

  Lights,
    Prm Space 4 Lights,      !- Name
    Prm Space 4,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Bldg Light Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.03,                   !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    Prm Space 4 People,      !- Name
    Prm Space 4,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Bldg Occup Sch,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0538195520835486,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ASHRAE 229 Office Activity Level;  !- Activity Level Schedule Name

  ElectricEquipment,
    Prm Space 4 ElecEquip,   !- Name
    Prm Space 4,             !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 229 Office Plug Load Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07,                    !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Infil Method 4 Prm Space 4,  !- Name
    Prm Space 4,             !- Zone or ZoneList or Space or SpaceList Name
    ,                        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0537,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Prm Zone 4 (West) Thermostat,  !- Name
    Prm Zone 4 (West),       !- Zone or ZoneList Name
    Prm Zone 4 (West) Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Prm Zone 4 (West) Thermostat Schedule,  !- Name
    Prm Zone 4 (West) Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Prm Zone 4 (West) Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 3,  !- Name
    ASHRAE 229 Office HtgSetp,  !- Heating Setpoint Temperature Schedule Name
    ASHRAE 229 Office ClgSetp;  !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Humidistat,
    Zone Control Humidistat 2,  !- Name
    Prm Zone 4 (West),       !- Zone Name
    Humidification RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Dehumidification RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneHVAC:EquipmentConnections,
    Prm Zone 4 (West),       !- Zone Name
    Prm Zone 4 (West) Equipment List,  !- Zone Conditioning Equipment List Name
    Prm Zone 4 (West) Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    Prm Zone 4 (West) Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Prm Zone 4 (West) Inlet Node List,  !- Name
    Node 33;                 !- Node 1 Name

  NodeList,
    Prm Zone 4 (West) Return Node List,  !- Name
    Node 34;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU AT SD VAV Reheat Prm Zone 4,  !- Name
    Node 33,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    AT SD VAV Reheat Prm Zone 4;  !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    AT SD VAV Reheat Prm Zone 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    AT SD VAV Reheat Prm Zone 4 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 35,                 !- Air Inlet Node Name
    0.9438948864,            !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    Autosize,                !- Constant Minimum Air Flow Fraction
    0.09438948864,           !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    HW Reheat Coil Prm Zone 4,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 33,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    HW Reheat Coil Prm Zone 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 31,                 !- Water Inlet Node Name
    Node 32,                 !- Water Outlet Node Name
    AT SD VAV Reheat Prm Zone 4 Damper Outlet,  !- Air Inlet Node Name
    Node 33,                 !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    7033.70568413333,        !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:Baseboard:Convective:Water,
    HW BB Prm Zone 4,        !- Name
    HVAC System Availability Sch,  !- Availability Schedule Name
    Node 41,                 !- Inlet Node Name
    Node 43,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    1758.42642103333,        !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

  ZoneHVAC:EquipmentList,
    Prm Zone 4 (West) Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU AT SD VAV Reheat Prm Zone 4,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 2 Object Type
    HW BB Prm Zone 4,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Prm Zone 4 (West),       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2222222222223,        !- Zone Heating Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Prm Zone 4 (West) DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.14158423296,           !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Prm Zone 4 (West) Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;              !- Type of Space Sum to Use

  DesignSpecification:ZoneAirDistribution,
    Prm Zone 4 (West) Design Spec Zone Air Dist,  !- Name
    0.8,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    0.8;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir:SpaceList,
    Prm Zone 4 (West) DSOA Space List,  !- Name
    Prm Space 4,             !- Space 1 Name
    DSOA Ventilation;        !- Space 1 Design Specification Outdoor Air Object Name

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    Yes,                     !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

  ConvergenceLimits,
    1;                       !- Minimum System Timestep {minutes}

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

  RunPeriod,
    Annual Run Period,       !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2021,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2021,                    !- End Year
    Friday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

  ZoneAirContaminantBalance,
    No;                      !- Carbon Dioxide Concentration

  ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference,  !- Algorithm
    No,                      !- Do Space Heat Balance for Sizing
    No;                      !- Do Space Heat Balance for Simulation

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,  !- Name
    ,                        !- Zone or ZoneList Name
    ,                        !- Temperature Capacity Multiplier
    ,                        !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    100 mm Floor Insulation, !- Name
    MediumRough,             !- Roughness
    0.1143,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    91.31,                   !- Density {kg/m3}
    838,                     !- Specific Heat {J/kg-K}
    0.7,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1841.99999999999,        !- Density {kg/m3}
    911.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Built-Up Roofing Type 1, !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Built-Up Roofing Type 2, !- Name
    VeryRough,               !- Roughness
    0.00944,                 !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    ExtVertInsulation,       !- Name
    Smooth,                  !- Roughness
    0.1143,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    91.31,                   !- Density {kg/m3}
    838,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

  Material,
    Gypsum Board,            !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    HW CONCRETE FLOOR,       !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Metal Deck 01,           !- Name
    MediumSmooth,            !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Metal Deck 02,           !- Name
    MediumSmooth,            !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Cont Insulation Board 1,  !- Name
    MediumRough,             !- Roughness
    0.05273,                 !- Thickness {m}
    0.02,                    !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    922,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Cont Insulation Board 2,  !- Name
    MediumRough,             !- Roughness
    0.106,                   !- Thickness {m}
    0.02,                    !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    922,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Stucco,                  !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Wall Insulation,         !- Name
    MediumRough,             !- Roughness
    0.062,                   !- Thickness {m}
    0.037,                   !- Conductivity {W/m-K}
    9.6,                     !- Density {kg/m3}
    838,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Wall Insulation Type 2,  !- Name
    MediumRough,             !- Roughness
    0.179,                   !- Thickness {m}
    0.037,                   !- Conductivity {W/m-K}
    9.6,                     !- Density {kg/m3}
    838,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Massless Assembly for Roof Type 3,  !- Name
    Smooth,                  !- Roughness
    2.66,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Massless Wall Material for Ext Wall 2,  !- Name
    Smooth,                  !- Roughness
    0.099,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Massless Wall Material for Ext Wall 3,  !- Name
    Smooth,                  !- Roughness
    1.95,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  WindowMaterial:SimpleGlazingSystem,
    U 0.569 SHGC 0.387 VT 0.421 Simple Glazing,  !- Name
    3.23093184109357,        !- U-Factor {W/m2-K}
    0.387,                   !- Solar Heat Gain Coefficient
    0.421;                   !- Visible Transmittance

  Construction,
    Exterior Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    100 mm Floor Insulation; !- Layer 2

  Construction,
    ExtWall Type 1,          !- Name
    Gypsum Board,            !- Outside Layer
    Wall Insulation,         !- Layer 2
    Gypsum Board,            !- Layer 3
    Stucco;                  !- Layer 4

  Construction,
    ExtWall Type 2,          !- Name
    Massless Wall Material for Ext Wall 2,  !- Outside Layer
    Wall Insulation Type 2,  !- Layer 2
    Massless Wall Material for Ext Wall 2,  !- Layer 3
    Stucco;                  !- Layer 4

  Construction,
    ExtWall Type 3,          !- Name
    Massless Wall Material for Ext Wall 3;  !- Outside Layer

  Construction,
    Interior Wall,           !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

  Construction,
    Roof Type 1,             !- Name
    Built-Up Roofing Type 1, !- Outside Layer
    Roof Cont Insulation Board 1,  !- Layer 2
    Metal Deck 01;           !- Layer 3

  Construction,
    Roof Type 2,             !- Name
    Built-Up Roofing Type 2, !- Outside Layer
    Roof Cont Insulation Board 2,  !- Layer 2
    Metal Deck 02;           !- Layer 3

  Construction,
    Roof Type 3,             !- Name
    Massless Assembly for Roof Type 3;  !- Outside Layer

  Construction,
    SimpleWindow,            !- Name
    U 0.569 SHGC 0.387 VT 0.421 Simple Glazing;  !- Outside Layer

  Construction,
    Slab-on-grade Type 1,    !- Name
    HW CONCRETE FLOOR;       !- Outside Layer

  Construction,
    Slab-on-grade Type 2,    !- Name
    HW CONCRETE FLOOR;       !- Outside Layer

  Construction,
    Typical Insulated Basement Mass Wall,  !- Name
    8 in. Concrete Block Basement Wall;  !- Outside Layer

  Schedule:Constant,Always Off Discrete,OnOff 1,0;

  Schedule:Constant,Always On Continuous,Fractional 1,1;

  ScheduleTypeLimits,
    Capacity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    capacity;                !- Unit Type

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    DeltaTemperature,        !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    deltatemperature;        !- Unit Type

  ScheduleTypeLimits,
    Dimensionless,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Dimensionless 1,         !- Name
    -1,                      !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Dimensionless 2,         !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Dimensionless 3,         !- Name
    0.1,                     !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Dimensionless 4,         !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    Fractional 1,            !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Integer,                 !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Integer 1,               !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff hvac_library,      !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 12,          !- Name
    ,                        !- Lower Limit Value
    0,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 13,          !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 14,          !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

  Schedule:Day:Interval,
    HC LeavingTemp Default Sch Day,  !- Name
    Temperature 14,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    9.99999999999999;        !- Value Until Time 1

  Schedule:Day:Interval,
    HC LeavingTemp Summer Design Day Schedule,  !- Name
    Temperature 14,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    9.99999999999999;        !- Value Until Time 1

  Schedule:Day:Interval,
    HC LeavingTemp Winter DesignDay Schedule Day,  !- Name
    Temperature 14,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    9.99999999999999;        !- Value Until Time 1

  Schedule:Day:Interval,
    Office Infil Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Saturday Infil Rule Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Infil Quarter On Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Small Office Infil Quarter On Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Sunday Office Infil Rule Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Week:Daily,
    ASHRAE 229 Office Infil Sch Week Rule - Jan1-Jan2,  !- Name
    Office Infil Default Schedule,  !- Sunday Schedule:Day Name
    Office Infil Default Schedule,  !- Monday Schedule:Day Name
    Office Infil Default Schedule,  !- Tuesday Schedule:Day Name
    Office Infil Default Schedule,  !- Wednesday Schedule:Day Name
    Office Infil Default Schedule,  !- Thursday Schedule:Day Name
    Office Infil Default Schedule,  !- Friday Schedule:Day Name
    Saturday Infil Rule Day Schedule,  !- Saturday Schedule:Day Name
    Office Infil Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Infil Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Infil Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    ASHRAE 229 Office Infil Sch Week Rule - Jan3-Dec31,  !- Name
    Sunday Office Infil Rule Day Schedule,  !- Sunday Schedule:Day Name
    Office Infil Default Schedule,  !- Monday Schedule:Day Name
    Office Infil Default Schedule,  !- Tuesday Schedule:Day Name
    Office Infil Default Schedule,  !- Wednesday Schedule:Day Name
    Office Infil Default Schedule,  !- Thursday Schedule:Day Name
    Office Infil Default Schedule,  !- Friday Schedule:Day Name
    Saturday Infil Rule Day Schedule,  !- Saturday Schedule:Day Name
    Office Infil Default Schedule,  !- Holiday Schedule:Day Name
    Small Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Small Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Office Infil Default Schedule,  !- CustomDay1 Schedule:Day Name
    Office Infil Default Schedule;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    ASHRAE 229 Office Infil Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    ASHRAE 229 Office Infil Sch Week Rule - Jan1-Jan2,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    2,                       !- End Day 1
    ASHRAE 229 Office Infil Sch Week Rule - Jan3-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    3,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    HC LeavingTemp Sch Ruleset Week Rule - Jan1-Dec31,  !- Name
    HC LeavingTemp Default Sch Day,  !- Sunday Schedule:Day Name
    HC LeavingTemp Default Sch Day,  !- Monday Schedule:Day Name
    HC LeavingTemp Default Sch Day,  !- Tuesday Schedule:Day Name
    HC LeavingTemp Default Sch Day,  !- Wednesday Schedule:Day Name
    HC LeavingTemp Default Sch Day,  !- Thursday Schedule:Day Name
    HC LeavingTemp Default Sch Day,  !- Friday Schedule:Day Name
    HC LeavingTemp Default Sch Day,  !- Saturday Schedule:Day Name
    HC LeavingTemp Default Sch Day,  !- Holiday Schedule:Day Name
    HC LeavingTemp Summer Design Day Schedule,  !- SummerDesignDay Schedule:Day Name
    HC LeavingTemp Winter DesignDay Schedule Day,  !- WinterDesignDay Schedule:Day Name
    HC LeavingTemp Default Sch Day,  !- CustomDay1 Schedule:Day Name
    HC LeavingTemp Default Sch Day;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    HC LeavingTemp Sch Ruleset,  !- Name
    Temperature 14,          !- Schedule Type Limits Name
    HC LeavingTemp Sch Ruleset Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  AirLoopHVAC,
    PVAV with Reheat,        !- Name
    PVAV with Reheat Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    4.719474432,             !- Design Supply Air Flow Rate {m3/s}
    PVAV with Reheat Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 6,                  !- Supply Side Inlet Node Name
    Node 9,                  !- Demand Side Outlet Node Name
    PVAV with Reheat Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PVAV with Reheat Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

  NodeList,
    PVAV with Reheat Supply Outlet Nodes,  !- Name
    Node 7;                  !- Node 1 Name

  NodeList,
    PVAV with Reheat Demand Inlet Nodes,  !- Name
    Node 8;                  !- Node 1 Name

  Sizing:System,
    PVAV with Reheat,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Central Heating Maximum System Air Flow Ratio
    10.0000000000001,        !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.7777777777778,        !- Central Cooling Design Supply Air Temperature {C}
    10.0000000000001,        !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    4.719474432,             !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    4.719474432,             !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    87921.3210516667,        !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    43960.6605258333,        !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

  AirLoopHVAC:ControllerList,
    PVAV with Reheat Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 1; !- Controller 1 Name

  Controller:WaterCoil,
    Controller Water Coil 1, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 13,                 !- Sensor Node Name
    Node 25,                 !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    HVAC System Availability Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    PVAV with Reheat Supply Branches,  !- Name
    PVAV with Reheat Main Branch;  !- Branch 1 Name

  Branch,
    PVAV with Reheat Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:VariableVolume,      !- Component 1 Object Type
    VAV Sys Return Fan VSD,  !- Component 1 Name
    Node 6,                  !- Component 1 Inlet Node Name
    Node 115,                !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    OA System,               !- Component 2 Name
    Node 115,                !- Component 2 Inlet Node Name
    Node 11,                 !- Component 2 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 3 Object Type
    DX Clg Coil - Two SPD CoilSystem,  !- Component 3 Name
    Node 11,                 !- Component 3 Inlet Node Name
    Node 69,                 !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    HW Main Htg Coil,        !- Component 4 Name
    Node 69,                 !- Component 4 Inlet Node Name
    Node 13,                 !- Component 4 Outlet Node Name
    Humidifier:Steam:Electric,  !- Component 5 Object Type
    Humidifier-Steam-Electric,  !- Component 5 Name
    Node 13,                 !- Component 5 Inlet Node Name
    Node 116,                !- Component 5 Outlet Node Name
    Fan:VariableVolume,      !- Component 6 Object Type
    VAV Sys Supply Fan VSD,  !- Component 6 Name
    Node 116,                !- Component 6 Inlet Node Name
    Node 7;                  !- Component 6 Outlet Node Name

  Fan:VariableVolume,
    VAV Sys Return Fan VSD,  !- Name
    HVAC System Availability Sch,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    498.17782,               !- Pressure Rise {Pa}
    4.719474432,             !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 6,                  !- Air Inlet Node Name
    Node 115,                !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  SetpointManager:MixedAir,
    Node 115 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 7,                  !- Reference Setpoint Node Name
    Node 116,                !- Fan Inlet Node Name
    Node 7,                  !- Fan Outlet Node Name
    Node 115;                !- Setpoint Node or NodeList Name

  AirLoopHVAC:OutdoorAirSystem,
    OA System,               !- Name
    OA System Controller List,  !- Controller List Name
    OA System Equipment List;!- Outdoor Air Equipment List Name

  AirLoopHVAC:ControllerList,
    OA System Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller;           !- Controller 1 Name

  Controller:OutdoorAir,
    OA Controller,           !- Name
    Node 88,                 !- Relief Air Outlet Node Name
    Node 115,                !- Return Air Node Name
    Node 11,                 !- Mixed Air Node Name
    Outboard OA Node,        !- Actuator Node Name
    0.4719474432,            !- Minimum Outdoor Air Flow Rate {m3/s}
    4.719474432,             !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    21.1111111111111,        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits,  !- Heat Recovery Bypass Control Type
    InterlockedWithMechanicalCooling;  !- Economizer Operation Staging

  OutdoorAir:NodeList,
    Outboard OA Node;        !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA System Equipment List,!- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA System Outdoor Air Mixer,  !- Component 1 Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 2 Object Type
    ERV Sensible HX;         !- Component 2 Name

  OutdoorAir:Mixer,
    OA System Outdoor Air Mixer,  !- Name
    Node 11,                 !- Mixed Air Node Name
    Node 87,                 !- Outdoor Air Stream Node Name
    Node 88,                 !- Relief Air Stream Node Name
    Node 115;                !- Return Air Stream Node Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    ERV Sensible HX,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.4719474432,            !- Nominal Supply Air Flow Rate {m3/s}
    0.8,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.8,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,                       !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    Outboard OA Node,        !- Supply Air Inlet Node Name
    Node 87,                 !- Supply Air Outlet Node Name
    Node 88,                 !- Exhaust Air Inlet Node Name
    Relief Node,             !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    None,                    !- Frost Control Type
    -23.3333333333333,       !- Threshold Temperature {C}
    ,                        !- Initial Defrost Time Fraction {dimensionless}
    ,                        !- Rate of Defrost Time Fraction Increase {1/K}
    No,                      !- Economizer Lockout
    ERV HX_SensHeatEff,      !- Sensible Effectiveness of Heating Air Flow Curve Name
    ERV HX_LatHeatEff,       !- Latent Effectiveness of Heating Air Flow Curve Name
    ERV HX_SensCoolEff,      !- Sensible Effectiveness of Cooling Air Flow Curve Name
    ERV HX_LatCoolEff;       !- Latent Effectiveness of Cooling Air Flow Curve Name

  Table:Lookup,
    ERV HX_SensHeatEff,      !- Name
    ERV HX_SensHeatEff Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.76,                    !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.81,                    !- Output Value 1
    0.76;                    !- Output Value 2

  Table:IndependentVariableList,
    ERV HX_SensHeatEff Independent Variable List,  !- Name
    ERV HX_IndependentVariable;  !- Independent Variable 1 Name

  Table:IndependentVariable,
    ERV HX_IndependentVariable,  !- Name
    Linear,                  !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0,                       !- Minimum Value
    10,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.75,                    !- Value 1
    1;                       !- Value 2

  Table:Lookup,
    ERV HX_LatHeatEff,       !- Name
    ERV HX_LatHeatEff Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.68,                    !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.73,                    !- Output Value 1
    0.68;                    !- Output Value 2

  Table:IndependentVariableList,
    ERV HX_LatHeatEff Independent Variable List,  !- Name
    ERV HX_IndependentVariable;  !- Independent Variable 1 Name

  Table:Lookup,
    ERV HX_SensCoolEff,      !- Name
    ERV HX_SensCoolEff Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.76,                    !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.81,                    !- Output Value 1
    0.76;                    !- Output Value 2

  Table:IndependentVariableList,
    ERV HX_SensCoolEff Independent Variable List,  !- Name
    ERV HX_IndependentVariable;  !- Independent Variable 1 Name

  Table:Lookup,
    ERV HX_LatCoolEff,       !- Name
    ERV HX_LatCoolEff Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.68,                    !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.73,                    !- Output Value 1
    0.68;                    !- Output Value 2

  Table:IndependentVariableList,
    ERV HX_LatCoolEff Independent Variable List,  !- Name
    ERV HX_IndependentVariable;  !- Independent Variable 1 Name

  SetpointManager:OutdoorAirPretreat,
    OA Pretreat,             !- Name
    Temperature,             !- Control Variable
    0,                       !- Minimum Setpoint Temperature {C}
    30,                      !- Maximum Setpoint Temperature {C}
    1e-05,                   !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Node 11,                 !- Reference Setpoint Node Name
    Node 11,                 !- Mixed Air Stream Node Name
    Outboard OA Node,        !- Outdoor Air Stream Node Name
    Node 115,                !- Return Air Stream Node Name
    Node 87;                 !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Node 11 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 7,                  !- Reference Setpoint Node Name
    Node 116,                !- Fan Inlet Node Name
    Node 7,                  !- Fan Outlet Node Name
    Node 11;                 !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    DX Clg Coil - Two SPD CoilSystem,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Node 11,                 !- DX Cooling Coil System Inlet Node Name
    Node 69,                 !- DX Cooling Coil System Outlet Node Name
    Node 69,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    DX Clg Coil - Two SPD;   !- Cooling Coil Name

  Coil:Cooling:DX:TwoSpeed,
    DX Clg Coil - Two SPD,   !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    87921.3210516667,        !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3,                       !- High Speed Gross Rated Cooling COP {W/W}
    4.719474432,             !- High Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    773.3,                   !- Unit Internal Static Air Pressure {Pa}
    Node 11,                 !- Air Inlet Node Name
    Node 69,                 !- Air Outlet Node Name
    OS:Curve:Biquadratic 25, !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 20,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 22, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 21,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 22,   !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3,                       !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    773.3,                   !- Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    OS:Curve:Biquadratic 23, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Biquadratic 24, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    10,                      !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

  SetpointManager:MixedAir,
    Node 69 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 7,                  !- Reference Setpoint Node Name
    Node 116,                !- Fan Inlet Node Name
    Node 7,                  !- Fan Outlet Node Name
    Node 69;                 !- Setpoint Node or NodeList Name

  Curve:Biquadratic,
    OS:Curve:Biquadratic 25, !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    OS:Curve:Quadratic 20,   !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Biquadratic,
    OS:Curve:Biquadratic 22, !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    OS:Curve:Quadratic 21,   !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 22,   !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    OS:Curve:Biquadratic 23, !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    OS:Curve:Biquadratic 24, !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Coil:Heating:Water,
    HW Main Htg Coil,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 25,                 !- Water Inlet Node Name
    Node 26,                 !- Water Outlet Node Name
    Node 69,                 !- Air Inlet Node Name
    Node 13,                 !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    43960.6605258333,        !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:Scheduled,
    HC LeavingTemp SPMgr,    !- Name
    Temperature,             !- Control Variable
    HC LeavingTemp Sch Ruleset,  !- Schedule Name
    Node 13;                 !- Setpoint Node or NodeList Name

  Humidifier:Steam:Electric,
    Humidifier-Steam-Electric,  !- Name
    ,                        !- Availability Schedule Name
    Autosize,                !- Rated Capacity {m3/s}
    Autosize,                !- Rated Power {W}
    ,                        !- Rated Fan Power {W}
    ,                        !- Standby Power {W}
    Node 13,                 !- Air Inlet Node Name
    Node 116;                !- Air Outlet Node Name

  SetpointManager:MultiZone:Humidity:Minimum,
    Multi Zone Min Humidity Control,  !- Name
    PVAV with Reheat,        !- HVAC Air Loop Name
    0.005,                   !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    0.012,                   !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Node 116;                !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Node 116 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 7,                  !- Reference Setpoint Node Name
    Node 116,                !- Fan Inlet Node Name
    Node 7,                  !- Fan Outlet Node Name
    Node 116;                !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    VAV Sys Supply Fan VSD,  !- Name
    HVAC System Availability Sch,  !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    948.125,                 !- Pressure Rise {Pa}
    4.719474432,             !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 116,                !- Air Inlet Node Name
    Node 7,                  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  SetpointManager:Warmest,
    Warmest Clg SAT SPMgr,   !- Name
    Temperature,             !- Control Variable
    PVAV with Reheat,        !- HVAC Air Loop Name
    12.2,                    !- Minimum Setpoint Temperature {C}
    15.6,                    !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    Node 7;                  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    PVAV with Reheat Node 8 Supply Path,  !- Name
    Node 8,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 8,                  !- Inlet Node Name
    Node 42,                 !- Outlet 1 Node Name
    Node 80,                 !- Outlet 2 Node Name
    Node 85,                 !- Outlet 3 Node Name
    Node 35,                 !- Outlet 4 Node Name
    Node 40;                 !- Outlet 5 Node Name

  AirLoopHVAC:ReturnPath,
    PVAV with Reheat Return Path,  !- Name
    Node 9,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 9,                  !- Outlet Node Name
    Node 65,                 !- Inlet 1 Node Name
    Node 79,                 !- Inlet 2 Node Name
    Node 84,                 !- Inlet 3 Node Name
    Node 34,                 !- Inlet 4 Node Name
    Node 39;                 !- Inlet 5 Node Name

  PlantLoop,
    HW Loop,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HW Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 15,                 !- Loop Temperature Setpoint Node Name
    93.3333333333334,        !- Maximum Loop Temperature {C}
    5.6843418860808e-14,     !- Minimum Loop Temperature {C}
    0.00126180392798995,     !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 14,                 !- Plant Side Inlet Node Name
    Node 15,                 !- Plant Side Outlet Node Name
    HW Loop Supply Branches, !- Plant Side Branch List Name
    HW Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 17,                 !- Demand Side Inlet Node Name
    Node 18,                 !- Demand Side Outlet Node Name
    HW Loop Demand Branches, !- Demand Side Branch List Name
    HW Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

  Sizing:Plant,
    HW Loop,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.2222222222223,        !- Design Loop Exit Temperature {C}
    27.7777777777778,        !- Loop Design Temperature Difference {deltaC}
    Coincident,              !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    HW Loop Supply Branches, !- Name
    HW Loop Supply Inlet Branch,  !- Branch 1 Name
    HW Loop Supply Branch 1, !- Branch 2 Name
    HW Loop Supply Outlet Branch;  !- Branch 3 Name

  ConnectorList,
    HW Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW Loop Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW Loop Supply Mixer;    !- Connector 2 Name

  Connector:Splitter,
    HW Loop Supply Splitter, !- Name
    HW Loop Supply Inlet Branch,  !- Inlet Branch Name
    HW Loop Supply Branch 1; !- Outlet Branch 1 Name

  Connector:Mixer,
    HW Loop Supply Mixer,    !- Name
    HW Loop Supply Outlet Branch,  !- Outlet Branch Name
    HW Loop Supply Branch 1; !- Inlet Branch 1 Name

  Branch,
    HW Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    HW Loop CSD Pump,        !- Component 1 Name
    Node 14,                 !- Component 1 Inlet Node Name
    Node 67;                 !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    HW Loop CSD Pump,        !- Name
    Node 14,                 !- Inlet Node Name
    Node 67,                 !- Outlet Node Name
    0.00126180392798995,     !- Design Flow Rate {m3/s}
    179344.0152,             !- Design Pump Head {Pa}
    380,                     !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlow,            !- Design Power Sizing Method
    317006.462832303,        !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    General;                 !- End-Use Subcategory

  Branch,
    HW Loop Supply Branch 1, !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HW Boiler,               !- Component 1 Name
    Node 16,                 !- Component 1 Inlet Node Name
    Node 21;                 !- Component 1 Outlet Node Name

  Boiler:HotWater,
    HW Boiler,               !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.9,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Boiler Efficiency,       !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0.33,                    !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Node 16,                 !- Boiler Water Inlet Node Name
    Node 21,                 !- Boiler Water Outlet Node Name
    99,                      !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow,            !- Boiler Flow Mode
    0,                       !- On Cycle Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General,                 !- End-Use Subcategory
    0;                       !- Off Cycle Parasitic Fuel Load {W}

  Curve:Biquadratic,
    Boiler Efficiency,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Branch,
    HW Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 5,        !- Component 1 Name
    Node 29,                 !- Component 1 Inlet Node Name
    Node 15;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 5,        !- Name
    Node 29,                 !- Inlet Node Name
    Node 15;                 !- Outlet Node Name

  SetpointManager:OutdoorAirReset,
    Boiler HW SPMgr OA Temp Reset,  !- Name
    Temperature,             !- Control Variable
    82.2222222222223,        !- Setpoint at Outdoor Low Temperature {C}
    -17.7777777777777,       !- Outdoor Low Temperature {C}
    71.1111111111111,        !- Setpoint at Outdoor High Temperature {C}
    4.44444444444446,        !- Outdoor High Temperature {C}
    Node 15;                 !- Setpoint Node or NodeList Name

  BranchList,
    HW Loop Demand Branches, !- Name
    HW Loop Demand Inlet Branch,  !- Branch 1 Name
    HW Loop Demand Branch 1, !- Branch 2 Name
    HW Loop Demand Branch 2, !- Branch 3 Name
    HW Loop Demand Branch 3, !- Branch 4 Name
    HW Loop Demand Branch 4, !- Branch 5 Name
    HW Loop Demand Branch 5, !- Branch 6 Name
    HW Loop Demand Branch 6, !- Branch 7 Name
    HW Loop Demand Branch 7, !- Branch 8 Name
    HW Loop Demand Branch 8, !- Branch 9 Name
    HW Loop Demand Branch 9, !- Branch 10 Name
    HW Loop Demand Branch 10,!- Branch 11 Name
    HW Loop Demand Branch 11,!- Branch 12 Name
    HW Loop Demand Branch 12,!- Branch 13 Name
    HW Loop Demand Bypass Branch,  !- Branch 14 Name
    HW Loop Demand Outlet Branch;  !- Branch 15 Name

  ConnectorList,
    HW Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW Loop Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW Loop Demand Mixer;    !- Connector 2 Name

  Connector:Splitter,
    HW Loop Demand Splitter, !- Name
    HW Loop Demand Inlet Branch,  !- Inlet Branch Name
    HW Loop Demand Branch 1, !- Outlet Branch 1 Name
    HW Loop Demand Branch 2, !- Outlet Branch 2 Name
    HW Loop Demand Branch 3, !- Outlet Branch 3 Name
    HW Loop Demand Branch 4, !- Outlet Branch 4 Name
    HW Loop Demand Branch 5, !- Outlet Branch 5 Name
    HW Loop Demand Branch 6, !- Outlet Branch 6 Name
    HW Loop Demand Branch 7, !- Outlet Branch 7 Name
    HW Loop Demand Branch 8, !- Outlet Branch 8 Name
    HW Loop Demand Branch 9, !- Outlet Branch 9 Name
    HW Loop Demand Branch 10,!- Outlet Branch 10 Name
    HW Loop Demand Branch 11,!- Outlet Branch 11 Name
    HW Loop Demand Branch 12,!- Outlet Branch 12 Name
    HW Loop Demand Bypass Branch;  !- Outlet Branch 13 Name

  Connector:Mixer,
    HW Loop Demand Mixer,    !- Name
    HW Loop Demand Outlet Branch,  !- Outlet Branch Name
    HW Loop Demand Branch 1, !- Inlet Branch 1 Name
    HW Loop Demand Branch 2, !- Inlet Branch 2 Name
    HW Loop Demand Branch 3, !- Inlet Branch 3 Name
    HW Loop Demand Branch 4, !- Inlet Branch 4 Name
    HW Loop Demand Branch 5, !- Inlet Branch 5 Name
    HW Loop Demand Branch 6, !- Inlet Branch 6 Name
    HW Loop Demand Branch 7, !- Inlet Branch 7 Name
    HW Loop Demand Branch 8, !- Inlet Branch 8 Name
    HW Loop Demand Branch 9, !- Inlet Branch 9 Name
    HW Loop Demand Branch 10,!- Inlet Branch 10 Name
    HW Loop Demand Branch 11,!- Inlet Branch 11 Name
    HW Loop Demand Branch 12,!- Inlet Branch 12 Name
    HW Loop Demand Bypass Branch;  !- Inlet Branch 13 Name

  Branch,
    HW Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Node 17,                 !- Component 1 Inlet Node Name
    Node 28;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Node 17,                 !- Inlet Node Name
    Node 28;                 !- Outlet Node Name

  Branch,
    HW Loop Demand Branch 1, !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 19,                 !- Component 1 Inlet Node Name
    Node 24;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 19,                 !- Inlet Node Name
    Node 24;                 !- Outlet Node Name

  Branch,
    HW Loop Demand Branch 2, !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HW Main Htg Coil,        !- Component 1 Name
    Node 25,                 !- Component 1 Inlet Node Name
    Node 26;                 !- Component 1 Outlet Node Name

  Branch,
    HW Loop Demand Branch 3, !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HW Reheat Coil Core Zone 1,  !- Component 1 Name
    Node 45,                 !- Component 1 Inlet Node Name
    Node 46;                 !- Component 1 Outlet Node Name

  Branch,
    HW Loop Demand Branch 4, !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HW Reheat Coil Prm Zone 2,  !- Component 1 Name
    Node 76,                 !- Component 1 Inlet Node Name
    Node 77;                 !- Component 1 Outlet Node Name

  Branch,
    HW Loop Demand Branch 5, !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HW Reheat Coil Prm Zone 3,  !- Component 1 Name
    Node 81,                 !- Component 1 Inlet Node Name
    Node 82;                 !- Component 1 Outlet Node Name

  Branch,
    HW Loop Demand Branch 6, !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW BB Core Zone 1,       !- Component 1 Name
    Node 20,                 !- Component 1 Inlet Node Name
    Node 30;                 !- Component 1 Outlet Node Name

  Branch,
    HW Loop Demand Branch 7, !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HW Reheat Coil Prm Zone 4,  !- Component 1 Name
    Node 31,                 !- Component 1 Inlet Node Name
    Node 32;                 !- Component 1 Outlet Node Name

  Branch,
    HW Loop Demand Branch 8, !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HW Reheat Coil Prm Zone 1,  !- Component 1 Name
    Node 36,                 !- Component 1 Inlet Node Name
    Node 37;                 !- Component 1 Outlet Node Name

  Branch,
    HW Loop Demand Branch 9, !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW BB Prm Zone 4,        !- Component 1 Name
    Node 41,                 !- Component 1 Inlet Node Name
    Node 43;                 !- Component 1 Outlet Node Name

  Branch,
    HW Loop Demand Branch 10,!- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW BB Prm Zone 1,        !- Component 1 Name
    Node 44,                 !- Component 1 Inlet Node Name
    Node 47;                 !- Component 1 Outlet Node Name

  Branch,
    HW Loop Demand Branch 11,!- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW BB Prm Zone 2,        !- Component 1 Name
    Node 48,                 !- Component 1 Inlet Node Name
    Node 50;                 !- Component 1 Outlet Node Name

  Branch,
    HW Loop Demand Branch 12,!- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    HW BB Prm Zone 3,        !- Component 1 Name
    Node 59,                 !- Component 1 Inlet Node Name
    Node 66;                 !- Component 1 Outlet Node Name

  Branch,
    HW Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Demand Bypass Pipe,  !- Component 1 Name
    HW Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HW Loop Demand Bypass Pipe,  !- Name
    HW Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HW Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    HW Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Node 27,                 !- Component 1 Inlet Node Name
    Node 18;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Node 27,                 !- Inlet Node Name
    Node 18;                 !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    HW Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HW Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    HW Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    HW Loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    HW Loop Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HW Boiler;               !- Equipment 1 Name

  OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:JSON,
    TimeSeriesAndTabular,    !- Option Type
    Yes,                     !- Output JSON
    No,                      !- Output CBOR
    No,                      !- Output MessagePack
    None,                    !- Unit Conversion for Tabular Data
    No;                      !- Format Numeric Values for Tabular Data

  Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name

  Site:Location,
    Denver Intl Ap,          !- Name
    39.83,                   !- Latitude {deg}
    -104.65,                 !- Longitude {deg}
    -7,                      !- Time Zone {hr}
    1650;                    !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  SizingPeriod:DesignDay,
    Denver.Intl.AP Ann Clg 1% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.5,                    !- Maximum Dry-Bulb Temperature {C}
    17.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83009,                   !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    20,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0,                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    0,                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Denver.Intl.AP Ann Htg 99% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -14.6,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -14.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83009,                   !- Barometric Pressure {Pa}
    3.4,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0,                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    0,                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  Foundation:Kiva,
    Slab-Foundation,         !- Name
    ,                        !- Initial Indoor Air Temperature {C}
    ,                        !- Interior Horizontal Insulation Material Name
    ,                        !- Interior Horizontal Insulation Depth {m}
    ,                        !- Interior Horizontal Insulation Width {m}
    ,                        !- Interior Vertical Insulation Material Name
    ,                        !- Interior Vertical Insulation Depth {m}
    ,                        !- Exterior Horizontal Insulation Material Name
    ,                        !- Exterior Horizontal Insulation Depth {m}
    ,                        !- Exterior Horizontal Insulation Width {m}
    ExtVertInsulation,       !- Exterior Vertical Insulation Material Name
    0.6096,                  !- Exterior Vertical Insulation Depth {m}
    0,                       !- Wall Height Above Grade {m}
    0;                       !- Wall Depth Below Slab {m}

  Foundation:Kiva:Settings,
    1.8,                     !- Soil Conductivity {W/m-K}
    3200,                    !- Soil Density {kg/m3}
    836,                     !- Soil Specific Heat {J/kg-K}
    0.9,                     !- Ground Solar Absorptivity {dimensionless}
    0.9,                     !- Ground Thermal Absorptivity {dimensionless}
    0.03,                    !- Ground Surface Roughness {m}
    40,                      !- Far-Field Width {m}
    Autoselect,              !- Deep-Ground Boundary Condition
    Autocalculate,           !- Deep-Ground Depth {m}
    0.02,                    !- Minimum Cell Dimension {m}
    1.5,                     !- Maximum Cell Growth Coefficient {dimensionless}
    Hourly;                  !- Simulation Timestep

  Curve:Biquadratic,
    Coil Cooling DX Variable Speed - Two Speeds Full Speed capFT 1,  !- Name
    1.6253449506,            !- Coefficient1 Constant
    -0.0786550838,           !- Coefficient2 x
    0.0030679776,            !- Coefficient3 x**2
    0.0008002088,            !- Coefficient4 y
    -3.5406e-05,             !- Coefficient5 y**2
    -0.0003534409,           !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    22.22,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    51.67;                   !- Maximum Value of y

  Curve:Biquadratic,
    Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFT 1,  !- Name
    1.4240389306,            !- Coefficient1 Constant
    -0.0593310687,           !- Coefficient2 x
    0.002606807,             !- Coefficient3 x**2
    0.0008867551,            !- Coefficient4 y
    -3.69191e-05,            !- Coefficient5 y**2
    -0.0003552805,           !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    22.22,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    51.67;                   !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Quadratic,
    Coil Cooling DX Variable Speed - Two Speeds Full Speed capFlow 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Coil Cooling DX Variable Speed - Two Speeds Full Speed EIRFlow 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Output:Variable,*,Schedule Value,Hourly;

  OutputControl:Table:Style,
    HTML,                    !- Column Separator
    None;                    !- Unit Conversion

  Output:VariableDictionary,IDF,Unsorted;

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

  Output:Schedules,Hourly;

  Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Refrigeration:Electricity,  !- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:NaturalGas,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:NaturalGas,      !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:NaturalGas,      !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:NaturalGas, !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:NaturalGas, !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Building Energy Performance - District Heating Water,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictHeatingWater,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictHeatingWater,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictHeatingWater,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictHeatingWater,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictHeatingWater,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictHeatingWater,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictHeatingWater,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictHeatingWater,  !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictHeatingWater,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictHeatingWater,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictHeatingWater,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictHeatingWater,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictHeatingWater,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    Building Energy Performance - District Cooling,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictCooling,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictCooling,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictCooling,   !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictCooling, !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictCooling, !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictCooling,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictCooling,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictCooling,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictCooling,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictCooling,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    Building Energy Performance - Electricity Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 15

  Output:Table:Monthly,
    Building Energy Performance - Natural Gas Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    NaturalGas:Facility,     !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Heating:NaturalGas,      !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Cooling:NaturalGas,      !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    WaterSystems:NaturalGas, !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cogeneration:NaturalGas, !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Building Energy Performance - District Heating Water Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictHeatingWater:Facility,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictHeatingWater,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictHeatingWater,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictHeatingWater,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictHeatingWater,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictHeatingWater,  !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictHeatingWater,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictHeatingWater,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictHeatingWater,  !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictHeatingWater,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictHeatingWater,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictHeatingWater,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictHeatingWater,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictHeatingWater,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - District Cooling Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictCooling:Facility,!- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictCooling,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictCooling,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictCooling,   !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictCooling, !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictCooling, !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictCooling,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictCooling,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictCooling,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictCooling,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictCooling,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Meter:MeterFileOnly,NaturalGas:Facility,Daily;

  Output:Meter:MeterFileOnly,Electricity:Facility,Timestep;

  Output:Meter:MeterFileOnly,Electricity:Facility,Daily;

  Output:Meter,Electricity:Facility,Timestep;

  Output:Meter,NaturalGas:Facility,Timestep;

  Output:Meter,DistrictHeatingWater:Facility,Timestep;

  Output:Meter,DistrictCooling:Facility,Timestep;

! Added reports

Output:Table:Annual,
    People Internal Gain Annual,  !- Name
    ,                        !- Filter
    ,                        !- Schedule Name
    People Total Heating Energy,  !- Variable or Meter or EMS Variable or Field 1 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 1
    ,                        !- Digits After Decimal 1
    People Occupant Count,  !- Variable or Meter or EMS Variable or Field 1 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 1
    ,                        !- Digits After Decimal 1
    People Radiant Heating Energy,  !- Variable or Meter or EMS Variable or Field 2 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 2
    ,                        !- Digits After Decimal 2
    People Convective Heating Energy,  !- Variable or Meter or EMS Variable or Field 3 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 3
    ,                        !- Digits After Decimal 3
    People Sensible Heating Energy,  !- Variable or Meter or EMS Variable or Field 4 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 4
    ,                        !- Digits After Decimal 4
    People Latent Gain Energy,  !- Variable or Meter or EMS Variable or Field 5 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 5
    ,                        !- Digits After Decimal 5
    People Total Heating Rate,  !- Variable or Meter or EMS Variable or Field 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    ,                        !- Digits After Decimal 6
    People Occupant Count,  !- Variable or Meter or EMS Variable or Field 7 Name
    ValueWhenMaximumOrMinimum,                 !- Aggregation Type for Variable or Meter 7
    ,                        !- Digits After Decimal 7
    People Radiant Heating Rate,  !- Variable or Meter or EMS Variable or Field 7 Name
    ValueWhenMaximumOrMinimum,                 !- Aggregation Type for Variable or Meter 7
    ,                        !- Digits After Decimal 7
    People Convective Heating Rate,  !- Variable or Meter or EMS Variable or Field 8 Name
    ValueWhenMaximumOrMinimum,                 !- Aggregation Type for Variable or Meter 8
    ,                        !- Digits After Decimal 8
    People Sensible Heating Rate,  !- Variable or Meter or EMS Variable or Field 9 Name
    ValueWhenMaximumOrMinimum,                 !- Aggregation Type for Variable or Meter 9
    ,                        !- Digits After Decimal 9
    People Latent Gain Rate,  !- Variable or Meter or EMS Variable or Field 10 Name
    ValueWhenMaximumOrMinimum,                 !- Aggregation Type for Variable or Meter 10
    ;                        !- Digits After Decimal 10

Output:Table:Annual,
    AFN Zone Infiltration Annual,  !- Name
    ,                        !- Filter
    ,                        !- Schedule Name
    AFN Zone Infiltration Volume,  !- Variable or Meter or EMS Variable or Field 1 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 1
    ,                        !- Digits After Decimal 1
    AFN Zone Infiltration Mass,  !- Variable or Meter or EMS Variable or Field 1 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 1
    ,                        !- Digits After Decimal 1
    AFN Zone Infiltration Air Change Rate,  !- Variable or Meter or EMS Variable or Field 2 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 2
    6,                        !- Digits After Decimal 2
    AFN Zone Infiltration Volume,  !- Variable or Meter or EMS Variable or Field 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    6,                        !- Digits After Decimal 3
    AFN Zone Infiltration Volume,  !- Variable or Meter or EMS Variable or Field 4 Name
    Minimum,                 !- Aggregation Type for Variable or Meter 4
    6;                        !- Digits After Decimal 4

Output:Table:Annual,
    Water Heater Flow Rates Annual,  !- Name
    ,                        !- Filter
    ,                        !- Schedule Name
    Water Heater Use Side Mass Flow Rate,  !- Variable or Meter or EMS Variable or Field 1 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 1
    10,                        !- Digits After Decimal 1
    Water Heater Source Side Mass Flow Rate,  !- Variable or Meter or EMS Variable or Field 1 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 1
    10,                        !- Digits After Decimal 1
    Water Heater Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 2 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 2
    10,                        !- Digits After Decimal 2
    Water Heater Water Volume,  !- Variable or Meter or EMS Variable or Field 3 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 3
    10,                        !- Digits After Decimal 3
    Water Heater Mains Water Volume,  !- Variable or Meter or EMS Variable or Field 4 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 4
    10,                        !- Digits After Decimal 4
    Water Heater Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    10;                        !- Digits After Decimal 5

Output:Table:Annual,
    Water Use Connection Flow Rates Annual,  !- Name
    ,                        !- Filter
    ,                        !- Schedule Name
    Water Use Connections Hot Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 1 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 1
    10,                        !- Digits After Decimal 1
    Water Use Connections Hot Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    10,                        !- Digits After Decimal 1
    Water Use Connections Cold Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 2 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 2
    10,                        !- Digits After Decimal 2
    Water Use Connections Cold Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    10,                        !- Digits After Decimal 3
    Water Use Connections Total Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 4 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 4
    10,                        !- Digits After Decimal 4
    Water Use Connections Total Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    10;                        !- Digits After Decimal 5
  
Output:Table:Annual,
    Water Use Equipment Flow Rates Annual,  !- Name
    ,                        !- Filter
    ,                        !- Schedule Name
    Water Use Equipment Hot Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 1 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 1
    10,                        !- Digits After Decimal 1
    Water Use Equipment Hot Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    10,                        !- Digits After Decimal 1
    Water Use Equipment Cold Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 2 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 2
    10,                        !- Digits After Decimal 2
    Water Use Equipment Cold Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    10,                        !- Digits After Decimal 3
    Water Use Equipment Total Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 4 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 4
    10,                        !- Digits After Decimal 4
    Water Use Equipment Total Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    10;                        !- Digits After Decimal 5
 