  Version,25.2;

  Timestep,4;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    Model for 229 Test Cases,!- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Zone,
    Core Zone 1,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.96,                    !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Core_Space_1,            !- Name
    Core Zone 1,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ;                        !- Space Type

  BuildingSurface:Detailed,
    Core_Zone_1_Ceiling,     !- Name
    Roof,                    !- Surface Type
    Roof Type 1,             !- Construction Name
    Core Zone 1,             !- Zone Name
    Core_Space_1,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    45.3375,4.5732,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,28.7006,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,4.5732,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_Zone_5_Floor,       !- Name
    Floor,                   !- Surface Type
    Slab-on-grade Type 1,    !- Construction Name
    Core Zone 1,             !- Zone Name
    Core_Space_1,            !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.3375,28.7006,0,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_Zone_5_Wall_East,   !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Core Zone 1,             !- Zone Name
    Core_Space_1,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Zone_5_Wall_East Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.3375,4.5732,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,28.7006,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_Zone_5_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Core Zone 1,             !- Zone Name
    Core_Space_1,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Zone_5_Wall_North Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.3375,28.7006,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,28.7006,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_Zone_5_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Core Zone 1,             !- Zone Name
    Core_Space_1,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Zone_5_Wall_South Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732,4.5732,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,4.5732,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,4.5732,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core_Zone_5_Wall_West,   !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Core Zone 1,             !- Zone Name
    Core_Space_1,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Zone_5_Wall_West Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732,28.7006,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,28.7006,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,4.5732,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Core_bottom Internal Mass,  !- Name
    Interior Furnishings,    !- Construction Name
    Core Zone 1,             !- Zone or ZoneList Name
    Core_Space_1,            !- Space or SpaceList Name
    1967.31477504;           !- Surface Area {m2}

  Lights,
    Core_bottom Lighting,    !- Name
    Core_Space_1,            !- Zone or ZoneList or Space or SpaceList Name
    Core_Space_Lighting_Sch, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.0330081771275,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Schedule:Compact,
    Core_Space_Lighting_Sch, !- Name
    Unit Interval,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 5:00,0.05,        !- Field 3
    Until: 6:00,0.1,         !- Field 5
    Until: 7:00,0.08623256,  !- Field 7
    Until: 8:00,0.25869768,  !- Field 9
    Until: 17:00,0.77609304, !- Field 11
    Until: 18:00,0.4311628,  !- Field 13
    Until: 20:00,0.25869768, !- Field 15
    Until: 22:00,0.17246512, !- Field 17
    Until: 23:00,0.08623256, !- Field 19
    Until: 24:00,0.04311628, !- Field 21
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1.0,        !- Field 24
    For: Saturday,           !- Field 26
    Until: 6:00,0.05,        !- Field 27
    Until: 8:00,0.08623256,  !- Field 29
    Until: 12:00,0.25869768, !- Field 31
    Until: 17:00,0.12934884, !- Field 33
    Until: 19:00,0.04311628, !- Field 35
    Until: 24:00,0.05,       !- Field 37
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0.0,        !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  ScheduleTypeLimits,
    Unit Interval,           !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

  People,
    Core_bottom People,      !- Name
    Core_Space_1,            !- Zone or ZoneList or Space or SpaceList Name
    Core_Space Occupant Sch, !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0538195520835486,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.55,                    !- Sensible Heat Fraction
    People heating rate;     !- Activity Level Schedule Name

  Schedule:Compact,
    Core_Space Occupant Sch, !- Name
    Unit Interval,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.2,        !- Field 7
    Until: 10:00,0.95,       !- Field 9
    Until: 11:00,0.975703226795432, !- Field 11
    Until: 12:00,0.95,       !- Field 13
    Until: 13:00,0.513528014102859, !- Field 15
    Until: 14:00,0.95,       !- Field 17
    Until: 15:00,0.975703226795432, !- Field 19
    Until: 17:00,0.95,       !- Field 21
    Until: 18:00,0.3,        !- Field 23
    Until: 22:00,0.1,        !- Field 25
    Until: 23:00,0.05,       !- Field 27
    Until: 24:00,0.05,       !- Field 29
    For: Saturday,           !- Field 31
    Until: 06:00,0.0,        !- Field 32
    Until: 07:00,0.1,        !- Field 34
    Until: 08:00,0.1,        !- Field 36
    Until: 10:00,0.3,        !- Field 38
    Until: 11:00,0.308116808461715, !- Field 40
    Until: 12:00,0.3,        !- Field 42
    Until: 13:00,0.102705602820572, !- Field 44
    Until: 14:00,0.1,        !- Field 46
    Until: 15:00,0.102705602820572, !- Field 48
    Until: 17:00,0.1,        !- Field 50
    Until: 18:00,0.05,       !- Field 52
    Until: 19:00,0.05,       !- Field 54
    Until: 24:00,0.0,        !- Field 56
    For: SummerDesignDay,    !- Field 58
    Until: 06:00,1e-9,       !- Field 59
    Until: 22:00,1.0,        !- Field 61
    Until: 24:00,0.05,       !- Field 63
    For: WinterDesignDay,    !- Field 65
    Until: 24:00,0.0,        !- Field 66
    For:Sunday Holidays AllOtherDays, !- Field 68
    Until: 06:00,0.0,        !- Field 69
    Until: 18:00,0.05,       !- Field 71
    Until: 24:00,0.0;        !- Field 73

  Schedule:Constant,People heating rate,ActivityLevel,120;

  ElectricEquipment,
    Core_bottom Elec Equip,  !- Name
    Core_Space_1,            !- Zone or ZoneList or Space or SpaceList Name
    Core_Space_Elec_Equip_Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07,                    !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    GeneralEquipment;        !- End-Use Subcategory

  Schedule:Compact,
    Core_Space_Elec_Equip_Sch,  !- Name
    Unit Interval,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408, !- Field 3
    Until: 08:00,0.381234796,!- Field 5
    Until: 12:00,0.857778291,!- Field 7
    Until: 13:00,0.762469592,!- Field 9
    Until: 17:00,0.857778291,!- Field 11
    Until: 18:00,0.476543495,!- Field 13
    Until: 24:00,0.381234796,!- Field 15
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806, !- Field 21
    Until: 08:00,0.381234796,!- Field 23
    Until: 12:00,0.476543495,!- Field 25
    Until: 17:00,0.3335804465, !- Field 27
    Until: 19:00,0.285926097,!- Field 29
    Until: 24:00,0.2307553806, !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097,!- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  ZoneInfiltration:DesignFlowRate,
    Infiltration_Method_1_Core_Zone,  !- Name
    Core_Space_1,            !- Zone or ZoneList or Space or SpaceList Name
    ,                        !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0,                       !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Core Zone 1 Thermostat,  !- Name
    Core Zone 1,             !- Zone or ZoneList Name
    Core Zone 1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_bottom Setpoints,   !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Core Zone 1 Thermostat Schedule,  !- Name
    Core Zone 1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Core Zone 1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Core_bottom Setpoints,   !- Name
    Heating Thermostat Setpoint,  !- Heating Setpoint Temperature Schedule Name
    Cooling Themostat Setpoint;  !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature 1,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    Weekday,                 !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    22:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Saturdays 1,             !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    15.6,                    !- Value Until Time 1
    17:00,                   !- Time 2
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3
    15.6;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Sundays 2,               !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    15.6;                    !- Value Until Time 1

  Schedule:Week:Daily,
    Heating Thermostat Setpoint Week Rule - Jan1-Jan2,  !- Name
    Weekday,                 !- Sunday Schedule:Day Name
    Weekday,                 !- Monday Schedule:Day Name
    Weekday,                 !- Tuesday Schedule:Day Name
    Weekday,                 !- Wednesday Schedule:Day Name
    Weekday,                 !- Thursday Schedule:Day Name
    Weekday,                 !- Friday Schedule:Day Name
    Saturdays 1,             !- Saturday Schedule:Day Name
    Weekday,                 !- Holiday Schedule:Day Name
    Weekday,                 !- SummerDesignDay Schedule:Day Name
    Schedule Day 10,         !- WinterDesignDay Schedule:Day Name
    Weekday,                 !- CustomDay1 Schedule:Day Name
    Weekday;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Heating Thermostat Setpoint Week Rule - Jan3-Dec31,  !- Name
    Sundays 2,               !- Sunday Schedule:Day Name
    Weekday,                 !- Monday Schedule:Day Name
    Weekday,                 !- Tuesday Schedule:Day Name
    Weekday,                 !- Wednesday Schedule:Day Name
    Weekday,                 !- Thursday Schedule:Day Name
    Weekday,                 !- Friday Schedule:Day Name
    Saturdays 1,             !- Saturday Schedule:Day Name
    Weekday,                 !- Holiday Schedule:Day Name
    Weekday,                 !- SummerDesignDay Schedule:Day Name
    Schedule Day 10,         !- WinterDesignDay Schedule:Day Name
    Weekday,                 !- CustomDay1 Schedule:Day Name
    Weekday;                 !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Heating Thermostat Setpoint,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    Heating Thermostat Setpoint Week Rule - Jan1-Jan2,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    2,                       !- End Day 1
    Heating Thermostat Setpoint Week Rule - Jan3-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    3,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    21.1111111111111;        !- Value Until Time 1

  Schedule:Day:Interval,
    Weekdays,                !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    22:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.1005320116101;        !- Value Until Time 3

  Schedule:Day:Interval,
    Saturdays,               !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    26.7,                    !- Value Until Time 1
    17:00,                   !- Time 2
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3
    26.7;                    !- Value Until Time 3

  Schedule:Day:Interval,
    Sundays,                 !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    26.7;                    !- Value Until Time 1

  Schedule:Week:Daily,
    Cooling Themostat Setpoint Week Rule - Jan1-Jan2,  !- Name
    Weekdays,                !- Sunday Schedule:Day Name
    Weekdays,                !- Monday Schedule:Day Name
    Weekdays,                !- Tuesday Schedule:Day Name
    Weekdays,                !- Wednesday Schedule:Day Name
    Weekdays,                !- Thursday Schedule:Day Name
    Weekdays,                !- Friday Schedule:Day Name
    Saturdays,               !- Saturday Schedule:Day Name
    Weekdays,                !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Weekdays,                !- WinterDesignDay Schedule:Day Name
    Weekdays,                !- CustomDay1 Schedule:Day Name
    Weekdays;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Cooling Themostat Setpoint Week Rule - Jan3-Dec31,  !- Name
    Sundays,                 !- Sunday Schedule:Day Name
    Weekdays,                !- Monday Schedule:Day Name
    Weekdays,                !- Tuesday Schedule:Day Name
    Weekdays,                !- Wednesday Schedule:Day Name
    Weekdays,                !- Thursday Schedule:Day Name
    Weekdays,                !- Friday Schedule:Day Name
    Saturdays,               !- Saturday Schedule:Day Name
    Weekdays,                !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Weekdays,                !- WinterDesignDay Schedule:Day Name
    Weekdays,                !- CustomDay1 Schedule:Day Name
    Weekdays;                !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Cooling Themostat Setpoint,  !- Name
    Temperature 1,           !- Schedule Type Limits Name
    Cooling Themostat Setpoint Week Rule - Jan1-Jan2,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    2,                       !- End Day 1
    Cooling Themostat Setpoint Week Rule - Jan3-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    3,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Day:Interval,
    Schedule Day 11,         !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    23.8888888888889;        !- Value Until Time 1

  ZoneControl:Humidistat,
    Zone Control Humidistat 1,  !- Name
    Core Zone 1,             !- Zone Name
    Zone Humdification Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Zone Dehumdification Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ScheduleTypeLimits,
    Percent,                 !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type

  Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    Percent,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    40;                      !- Value Until Time 1

  Schedule:Week:Daily,
    Zone Humdification Schedule Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 1,          !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 1,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Zone Humdification Schedule,  !- Name
    Percent,                 !- Schedule Type Limits Name
    Zone Humdification Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Schedule Day 12,         !- Name
    Percent,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    70;                      !- Value Until Time 1

  Schedule:Week:Daily,
    Zone Dehumdification Schedule Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    Schedule Day 12,         !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    Schedule Day 12,         !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    Schedule Day 12,         !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Zone Dehumdification Schedule,  !- Name
    Percent,                 !- Schedule Type Limits Name
    Zone Dehumdification Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ZoneHVAC:EquipmentConnections,
    Core Zone 1,             !- Zone Name
    Core Zone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Core Zone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Core Zone 1 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 2;                  !- Zone Air Node Name

  NodeList,
    Core Zone 1 Inlet Node List,  !- Name
    Node 8;                  !- Node 1 Name

  NodeList,
    Core Zone 1 Exhaust Node List,  !- Name
    Node 7;                  !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    Core_Zone_PTHP,          !- Name
    Core_Space Occupant Sch, !- Availability Schedule Name
    Node 7,                  !- Air Inlet Node Name
    Node 8,                  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Core_Zone_PTHP OA Mixer, !- Outdoor Air Mixer Name
    0.9438948864,            !- Cooling Supply Air Flow Rate {m3/s}
    0.9438948864,            !- Heating Supply Air Flow Rate {m3/s}
    0.9438948864,            !- No Load Supply Air Flow Rate {m3/s}
    Yes,                     !- No Load Supply Air Flow Rate Control Set To Low Speed
    0.28316846592,           !- Cooling Outdoor Air Flow Rate {m3/s}
    0.28316846592,           !- Heating Outdoor Air Flow Rate {m3/s}
    0.28316846592,           !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan,             !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
    PTHP Elec REPLACE WITH GAS Htg Backup Coil2,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    Always On Discrete hvac_library;  !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Core_Zone_PTHP OA Mixer, !- Name
    Core_Zone_PTHP Mixed Air Node,  !- Mixed Air Node Name
    Core_Zone_PTHP OA Node,  !- Outdoor Air Stream Node Name
    Core_Zone_PTHP Relief Air Node,  !- Relief Air Stream Node Name
    Node 7;                  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Core_Zone_PTHP OA Node;  !- Node or NodeList Name 1

  Schedule:Constant,Always On Discrete hvac_library,OnOff hvac_library,1;

  Fan:ConstantVolume,
    PTHP CV Fan,             !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    445,                     !- Pressure Rise {Pa}
    0.9438948864,            !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Core_Zone_PTHP Heating Coil Outlet Node,  !- Air Inlet Node Name
    Core_Zone_PTHP Fan Outlet Node,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    17584.2642103333,        !- Gross Rated Heating Capacity {W}
    3.35,                    !- Gross Rated Heating COP {W/W}
    0.9438948864,            !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Core_Zone_PTHP Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Core_Zone_PTHP Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}

  Curve:Biquadratic,
    OS:Curve:Biquadratic 11, !- Name
    0.758746,                !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.027626,                !- Coefficient4 y
    0.000148716,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y

  Curve:Quadratic,
    OS:Curve:Quadratic 14,   !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Biquadratic,
    OS:Curve:Biquadratic 12, !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -20,                     !- Minimum Value of x
    20,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y

  Curve:Quadratic,
    OS:Curve:Quadratic 15,   !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 16,   !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    OS:Curve:Biquadratic 9,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    OS:Curve:Quadratic 11,   !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Biquadratic,
    OS:Curve:Biquadratic 10, !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Quadratic,
    OS:Curve:Quadratic 12,   !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 13,   !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    17584.2642103333,        !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.55,                    !- Gross Rated Cooling COP {W/W}
    0.9438948864,            !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Core_Zone_PTHP Mixed Air Node,  !- Air Inlet Node Name
    Core_Zone_PTHP Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Fuel,
    PTHP Elec REPLACE WITH GAS Htg Backup Coil2,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Core_Zone_PTHP Fan Outlet Node,  !- Air Inlet Node Name
    Node 8,                  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    4.94065645841247e-324,   !- On Cycle Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    4.94065645841247e-324;   !- Off Cycle Parasitic Fuel Load {W}

  ZoneHVAC:EquipmentList,
    Core Zone 1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    Core_Zone_PTHP,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Core Zone 1,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    8.33333333333333,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2222222222223,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Core Zone 1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    Core Zone 1 Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;              !- Type of Space Sum to Use

  DesignSpecification:ZoneAirDistribution,
    Core Zone 1 Design Spec Zone Air Dist,  !- Name
    0.8,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    0.8,                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0;                       !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir,
    Core_Zone_Design_OA,     !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.09438948864,           !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Core Zone 1 DSOA Space List,  !- Name
    Core_Space_1,            !- Space 1 Name
    Core_Zone_Design_OA;     !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Prm Zone 1 (South),      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.96,                    !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Perimeter_Space_1,       !- Name
    Prm Zone 1 (South),      !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ;                        !- Space Type

  BuildingSurface:Detailed,
    Core_Zone_5_Wall_South Reversed,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 1 (South),      !- Zone Name
    Perimeter_Space_1,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Zone_5_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.3375,4.5732,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,4.5732,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_Zone_1_Ceiling,!- Name
    Roof,                    !- Surface Type
    Roof Type 1,             !- Construction Name
    Prm Zone 1 (South),      !- Zone Name
    Perimeter_Space_1,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_Zone_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Slab-on-grade Type 1,    !- Construction Name
    Prm Zone 1 (South),      !- Zone Name
    Perimeter_Space_1,       !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.3375,4.5732,0,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,4.5732,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_Zone_1_Interior_Wall_ZN_1_East,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 1 (South),      !- Zone Name
    Perimeter_Space_1,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_Zone_1_Wall_East Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,4.5732,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_Zone_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall Type 1,    !- Construction Name
    Prm Zone 1 (South),      !- Zone Name
    Perimeter_Space_1,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_ZN_1_Wall_South_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door,           !- Construction Name
    Perimeter_Zone_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    33.011303488322,0,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    33.011303488322,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.925703488322,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    33.925703488322,0,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_Zone1_Wall_South_Window3,  !- Name
    Window,                  !- Surface Type
    Vertical Fenestration Type 1,  !- Construction Name
    Perimeter_Zone_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    34.0868,0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    34.0868,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    49.91,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    49.91,0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_Zone_1_Wall_South_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door,           !- Construction Name
    Perimeter_Zone_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    15.982594238416,0,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    15.982594238416,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.896994238416,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.896994238416,0,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_Zone_1_Wall_South_Window1,  !- Name
    Window,                  !- Surface Type
    Vertical Fenestration Type 1,  !- Construction Name
    Perimeter_Zone_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    15.8242,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    15.8242,0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_Zone_1_Wall_South_Window2,  !- Name
    Window,                  !- Surface Type
    Vertical Fenestration Type 1,  !- Construction Name
    Perimeter_Zone_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    17.0434,0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    17.0434,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    32.8676,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    32.8676,0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_Zone_4_Wall_South Reversed,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 1 (South),      !- Zone Name
    Perimeter_Space_1,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_Zone_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732,4.5732,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,4.5732,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Perimeter_bot_ZN_1 Internal Mass,  !- Name
    Interior Furnishings,    !- Construction Name
    Prm Zone 1 (South),      !- Zone or ZoneList Name
    Perimeter_Space_1,       !- Space or SpaceList Name
    414.71917056;            !- Surface Area {m2}

  Lights,
    Perimeter_bot_ZN_1 Lighting,  !- Name
    Perimeter_Space_1,       !- Zone or ZoneList or Space or SpaceList Name
    Perimeter_Space_1_Lighting_Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.0330081771275,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Schedule:Compact,
    Perimeter_Space_1_Lighting_Sch,  !- Name
    Unit Interval,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 5:00,0.05,        !- Field 3
    Until: 6:00,0.1,         !- Field 5
    Until: 7:00,0.08623256,  !- Field 7
    Until: 8:00,0.25869768,  !- Field 9
    Until: 17:00,0.77609304, !- Field 11
    Until: 18:00,0.4311628,  !- Field 13
    Until: 20:00,0.25869768, !- Field 15
    Until: 22:00,0.17246512, !- Field 17
    Until: 23:00,0.08623256, !- Field 19
    Until: 24:00,0.04311628, !- Field 21
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1.0,        !- Field 24
    For: Saturday,           !- Field 26
    Until: 6:00,0.05,        !- Field 27
    Until: 8:00,0.08623256,  !- Field 29
    Until: 12:00,0.25869768, !- Field 31
    Until: 17:00,0.12934884, !- Field 33
    Until: 19:00,0.04311628, !- Field 35
    Until: 24:00,0.05,       !- Field 37
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0.0,        !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  People,
    Perimeter_bot_ZN_1 People,  !- Name
    Perimeter_Space_1,       !- Zone or ZoneList or Space or SpaceList Name
    Perimeter_Space_1_Occupant_Sch,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0538195520835486,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.55,                    !- Sensible Heat Fraction
    People heating rate;     !- Activity Level Schedule Name

  Schedule:Compact,
    Perimeter_Space_1_Occupant_Sch,  !- Name
    Unit Interval,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.2,        !- Field 7
    Until: 10:00,0.95,       !- Field 9
    Until: 11:00,0.975703226795432, !- Field 11
    Until: 12:00,0.95,       !- Field 13
    Until: 13:00,0.513528014102859, !- Field 15
    Until: 14:00,0.95,       !- Field 17
    Until: 15:00,0.975703226795432, !- Field 19
    Until: 17:00,0.95,       !- Field 21
    Until: 18:00,0.3,        !- Field 23
    Until: 22:00,0.1,        !- Field 25
    Until: 23:00,0.05,       !- Field 27
    Until: 24:00,0.05,       !- Field 29
    For: Saturday,           !- Field 31
    Until: 06:00,0.0,        !- Field 32
    Until: 07:00,0.1,        !- Field 34
    Until: 08:00,0.1,        !- Field 36
    Until: 10:00,0.3,        !- Field 38
    Until: 11:00,0.308116808461715, !- Field 40
    Until: 12:00,0.3,        !- Field 42
    Until: 13:00,0.102705602820572, !- Field 44
    Until: 14:00,0.1,        !- Field 46
    Until: 15:00,0.102705602820572, !- Field 48
    Until: 17:00,0.1,        !- Field 50
    Until: 18:00,0.05,       !- Field 52
    Until: 19:00,0.05,       !- Field 54
    Until: 24:00,0.0,        !- Field 56
    For: SummerDesignDay,    !- Field 58
    Until: 06:00,1e-9,       !- Field 59
    Until: 22:00,1.0,        !- Field 61
    Until: 24:00,0.05,       !- Field 63
    For: WinterDesignDay,    !- Field 65
    Until: 24:00,0.0,        !- Field 66
    For:Sunday Holidays AllOtherDays, !- Field 68
    Until: 06:00,0.0,        !- Field 69
    Until: 18:00,0.05,       !- Field 71
    Until: 24:00,0.0;        !- Field 73

  ElectricEquipment,
    Perimeter_bot_ZN_1 Elec Equip,  !- Name
    Perimeter_Space_1,       !- Zone or ZoneList or Space or SpaceList Name
    Perimeter_Space_1_Elec_Equip_Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07,                    !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    GeneralEquipment;        !- End-Use Subcategory

  Schedule:Compact,
    Perimeter_Space_1_Elec_Equip_Sch,  !- Name
    Unit Interval,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408, !- Field 3
    Until: 08:00,0.381234796,!- Field 5
    Until: 12:00,0.857778291,!- Field 7
    Until: 13:00,0.762469592,!- Field 9
    Until: 17:00,0.857778291,!- Field 11
    Until: 18:00,0.476543495,!- Field 13
    Until: 24:00,0.381234796,!- Field 15
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806, !- Field 21
    Until: 08:00,0.381234796,!- Field 23
    Until: 12:00,0.476543495,!- Field 25
    Until: 17:00,0.3335804465, !- Field 27
    Until: 19:00,0.285926097,!- Field 29
    Until: 24:00,0.2307553806, !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097,!- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  ZoneInfiltration:DesignFlowRate,
    Infiltration_Method_1_Zone_1,  !- Name
    Perimeter_Space_1,       !- Zone or ZoneList or Space or SpaceList Name
    ,                        !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Prm Zone 1 (South) Thermostat,  !- Name
    Prm Zone 1 (South),      !- Zone or ZoneList Name
    Prm Zone 1 (South) Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_1 Setpoints,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Prm Zone 1 (South) Thermostat Schedule,  !- Name
    Prm Zone 1 (South) Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Prm Zone 1 (South) Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_1 Setpoints,  !- Name
    Heating Thermostat Setpoint,  !- Heating Setpoint Temperature Schedule Name
    Cooling Themostat Setpoint;  !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Humidistat,
    Zone Control Humidistat 5,  !- Name
    Prm Zone 1 (South),      !- Zone Name
    Zone Humdification Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Zone Dehumdification Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneHVAC:EquipmentConnections,
    Prm Zone 1 (South),      !- Zone Name
    Prm Zone 1 (South) Equipment List,  !- Zone Conditioning Equipment List Name
    Prm Zone 1 (South) Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Prm Zone 1 (South) Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 3;                  !- Zone Air Node Name

  NodeList,
    Prm Zone 1 (South) Inlet Node List,  !- Name
    Node 12;                 !- Node 1 Name

  NodeList,
    Prm Zone 1 (South) Exhaust Node List,  !- Name
    Node 11;                 !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    Perimeter_Zone_1_PTHP,   !- Name
    Perimeter_Space_1_Occupant_Sch,  !- Availability Schedule Name
    Node 11,                 !- Air Inlet Node Name
    Node 12,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Perimeter_Zone_1_PTHP OA Mixer,  !- Outdoor Air Mixer Name
    0.9438948864,            !- Cooling Supply Air Flow Rate {m3/s}
    0.9438948864,            !- Heating Supply Air Flow Rate {m3/s}
    0.9438948864,            !- No Load Supply Air Flow Rate {m3/s}
    Yes,                     !- No Load Supply Air Flow Rate Control Set To Low Speed
    0.28316846592,           !- Cooling Outdoor Air Flow Rate {m3/s}
    0.28316846592,           !- Heating Outdoor Air Flow Rate {m3/s}
    0.28316846592,           !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 2,           !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 2,!- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 2,!- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
    PTHP Elec REPLACE WITH GAS Htg Backup Coil3,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    Always On Discrete hvac_library;  !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Perimeter_Zone_1_PTHP OA Mixer,  !- Name
    Perimeter_Zone_1_PTHP Mixed Air Node,  !- Mixed Air Node Name
    Perimeter_Zone_1_PTHP OA Node,  !- Outdoor Air Stream Node Name
    Perimeter_Zone_1_PTHP Relief Air Node,  !- Relief Air Stream Node Name
    Node 11;                 !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Perimeter_Zone_1_PTHP OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 2,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    445.000000000012,        !- Pressure Rise {Pa}
    0.9438948864,            !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Perimeter_Zone_1_PTHP Heating Coil Outlet Node,  !- Air Inlet Node Name
    Perimeter_Zone_1_PTHP Fan Outlet Node,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 2,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    17584.2642103333,        !- Gross Rated Heating Capacity {W}
    3.35,                    !- Gross Rated Heating COP {W/W}
    0.9438948864,            !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Perimeter_Zone_1_PTHP Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Perimeter_Zone_1_PTHP Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 2,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    17584.2642103333,        !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.55,                    !- Gross Rated Cooling COP {W/W}
    0.9438948864,            !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Perimeter_Zone_1_PTHP Mixed Air Node,  !- Air Inlet Node Name
    Perimeter_Zone_1_PTHP Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Fuel,
    PTHP Elec REPLACE WITH GAS Htg Backup Coil3,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    1,                       !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Perimeter_Zone_1_PTHP Fan Outlet Node,  !- Air Inlet Node Name
    Node 12,                 !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    4.94065645841247e-324,   !- On Cycle Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    4.94065645841247e-324;   !- Off Cycle Parasitic Fuel Load {W}

  ZoneHVAC:EquipmentList,
    Prm Zone 1 (South) Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    Perimeter_Zone_1_PTHP,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Prm Zone 1 (South),      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2222222222223,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Prm Zone 1 (South) DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    Prm Zone 1 (South) Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;              !- Type of Space Sum to Use

  DesignSpecification:ZoneAirDistribution,
    Prm Zone 1 (South) Design Spec Zone Air Dist,  !- Name
    0.8,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    0.8,                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0;                       !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir,
    Perimeter_Zone_1_Design_OA,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.09438948864,           !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Prm Zone 1 (South) DSOA Space List,  !- Name
    Perimeter_Space_1,       !- Space 1 Name
    Perimeter_Zone_1_Design_OA;  !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Prm Zone 2 (East),       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.96,                    !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Perimeter_Space_2,       !- Name
    Prm Zone 2 (East),       !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ;                        !- Space Type

  BuildingSurface:Detailed,
    Core_Zone_5_Wall_East Reversed,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 2 (East),       !- Zone Name
    Perimeter_Space_2,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Zone_5_Wall_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.3375,28.7006,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,28.7006,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,4.5732,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_Zone_1_Wall_East Reversed,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 2 (East),       !- Zone Name
    Perimeter_Space_2,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_Zone_1_Interior_Wall_ZN_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.3375,4.5732,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_Zone_2_Ceiling,!- Name
    Roof,                    !- Surface Type
    Roof Type 1,             !- Construction Name
    Prm Zone 2 (East),       !- Zone Name
    Perimeter_Space_2,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.2738,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,4.5732,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_Zone_2_Floor,  !- Name
    Floor,                   !- Surface Type
    Slab-on-grade Type 1,    !- Construction Name
    Prm Zone 2 (East),       !- Zone Name
    Perimeter_Space_2,       !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,33.2738,0,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,28.7006,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_Zone_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall Type 2,    !- Construction Name
    Prm Zone 2 (East),       !- Zone Name
    Perimeter_Space_2,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.2738,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2738,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_Zone_2_Wall_East_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door,           !- Construction Name
    Perimeter_Zone_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    49.911,30.985198503573,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,30.985198503573,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,31.899598503573,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,31.899598503573,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_Zone_2_Wall_East_Window1,  !- Name
    Window,                  !- Surface Type
    Vertical Fenestration Type 1,  !- Construction Name
    Perimeter_Zone_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    49.911,0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0,1,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,30.8353,1,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,30.8353,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_Zone_2_Wall_East_Window2,  !- Name
    Window,                  !- Surface Type
    Vertical Fenestration Type 1,  !- Construction Name
    Perimeter_Zone_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    49.911,32.0545,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,32.0545,1,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.2737,1,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2737,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_Zone_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 2 (East),       !- Zone Name
    Perimeter_Space_2,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_Zone_2_Wall_North Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,33.2738,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.2738,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,28.7006,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Perimeter_bot_ZN_2 Internal Mass,  !- Name
    Interior Furnishings,    !- Construction Name
    Prm Zone 2 (East),       !- Zone or ZoneList Name
    Perimeter_Space_2,       !- Space or SpaceList Name
    262.54399104;            !- Surface Area {m2}

  Lights,
    Perimeter_bot_ZN_2 Lighting,  !- Name
    Perimeter_Space_2,       !- Zone or ZoneList or Space or SpaceList Name
    Perimeter_Space_2_Lighting_Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.0330081771275,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Schedule:Compact,
    Perimeter_Space_2_Lighting_Sch,  !- Name
    Unit Interval,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 5:00,0.05,        !- Field 3
    Until: 6:00,0.1,         !- Field 5
    Until: 7:00,0.08623256,  !- Field 7
    Until: 8:00,0.25869768,  !- Field 9
    Until: 17:00,0.77609304, !- Field 11
    Until: 18:00,0.4311628,  !- Field 13
    Until: 20:00,0.25869768, !- Field 15
    Until: 22:00,0.17246512, !- Field 17
    Until: 23:00,0.08623256, !- Field 19
    Until: 24:00,0.04311628, !- Field 21
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1.0,        !- Field 24
    For: Saturday,           !- Field 26
    Until: 6:00,0.05,        !- Field 27
    Until: 8:00,0.08623256,  !- Field 29
    Until: 12:00,0.25869768, !- Field 31
    Until: 17:00,0.12934884, !- Field 33
    Until: 19:00,0.04311628, !- Field 35
    Until: 24:00,0.05,       !- Field 37
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0.0,        !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  People,
    Perimeter_bot_ZN_2 People,  !- Name
    Perimeter_Space_2,       !- Zone or ZoneList or Space or SpaceList Name
    Perimeter_Space_2_Occupant_Sch,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0538195520835486,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.55,                    !- Sensible Heat Fraction
    People heating rate;     !- Activity Level Schedule Name

  Schedule:Compact,
    Perimeter_Space_2_Occupant_Sch,  !- Name
    Unit Interval,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.2,        !- Field 7
    Until: 10:00,0.95,       !- Field 9
    Until: 11:00,0.975703226795432, !- Field 11
    Until: 12:00,0.95,       !- Field 13
    Until: 13:00,0.513528014102859, !- Field 15
    Until: 14:00,0.95,       !- Field 17
    Until: 15:00,0.975703226795432, !- Field 19
    Until: 17:00,0.95,       !- Field 21
    Until: 18:00,0.3,        !- Field 23
    Until: 22:00,0.1,        !- Field 25
    Until: 23:00,0.05,       !- Field 27
    Until: 24:00,0.05,       !- Field 29
    For: Saturday,           !- Field 31
    Until: 06:00,0.0,        !- Field 32
    Until: 07:00,0.1,        !- Field 34
    Until: 08:00,0.1,        !- Field 36
    Until: 10:00,0.3,        !- Field 38
    Until: 11:00,0.308116808461715, !- Field 40
    Until: 12:00,0.3,        !- Field 42
    Until: 13:00,0.102705602820572, !- Field 44
    Until: 14:00,0.1,        !- Field 46
    Until: 15:00,0.102705602820572, !- Field 48
    Until: 17:00,0.1,        !- Field 50
    Until: 18:00,0.05,       !- Field 52
    Until: 19:00,0.05,       !- Field 54
    Until: 24:00,0.0,        !- Field 56
    For: SummerDesignDay,    !- Field 58
    Until: 06:00,1e-9,       !- Field 59
    Until: 22:00,1.0,        !- Field 61
    Until: 24:00,0.05,       !- Field 63
    For: WinterDesignDay,    !- Field 65
    Until: 24:00,0.0,        !- Field 66
    For:Sunday Holidays AllOtherDays, !- Field 68
    Until: 06:00,0.0,        !- Field 69
    Until: 18:00,0.05,       !- Field 71
    Until: 24:00,0.0;        !- Field 73

  ElectricEquipment,
    Perimeter_bot_ZN_2 Elec Equip,  !- Name
    Perimeter_Space_2,       !- Zone or ZoneList or Space or SpaceList Name
    Perimeter_Space_2_Elec_Equip_Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07,                    !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    GeneralEquipment;        !- End-Use Subcategory

  Schedule:Compact,
    Perimeter_Space_2_Elec_Equip_Sch,  !- Name
    Unit Interval,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408, !- Field 3
    Until: 08:00,0.381234796,!- Field 5
    Until: 12:00,0.857778291,!- Field 7
    Until: 13:00,0.762469592,!- Field 9
    Until: 17:00,0.857778291,!- Field 11
    Until: 18:00,0.476543495,!- Field 13
    Until: 24:00,0.381234796,!- Field 15
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806, !- Field 21
    Until: 08:00,0.381234796,!- Field 23
    Until: 12:00,0.476543495,!- Field 25
    Until: 17:00,0.3335804465, !- Field 27
    Until: 19:00,0.285926097,!- Field 29
    Until: 24:00,0.2307553806, !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097,!- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  ZoneInfiltration:DesignFlowRate,
    Infiltration_Method_2_Zone_2,  !- Name
    Perimeter_Space_2,       !- Zone or ZoneList or Space or SpaceList Name
    ,                        !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000586232,             !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Prm Zone 2 (East) Thermostat,  !- Name
    Prm Zone 2 (East),       !- Zone or ZoneList Name
    Prm Zone 2 (East) Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_2 Setpoints,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Prm Zone 2 (East) Thermostat Schedule,  !- Name
    Prm Zone 2 (East) Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Prm Zone 2 (East) Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_2 Setpoints,  !- Name
    Heating Thermostat Setpoint,  !- Heating Setpoint Temperature Schedule Name
    Cooling Themostat Setpoint;  !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Humidistat,
    Zone Control Humidistat 4,  !- Name
    Prm Zone 2 (East),       !- Zone Name
    Zone Humdification Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Zone Dehumdification Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneHVAC:EquipmentConnections,
    Prm Zone 2 (East),       !- Zone Name
    Prm Zone 2 (East) Equipment List,  !- Zone Conditioning Equipment List Name
    Prm Zone 2 (East) Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Prm Zone 2 (East) Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 4;                  !- Zone Air Node Name

  NodeList,
    Prm Zone 2 (East) Inlet Node List,  !- Name
    Node 21;                 !- Node 1 Name

  NodeList,
    Prm Zone 2 (East) Exhaust Node List,  !- Name
    Node 15;                 !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    Perimeter_Zone_2_PTHP,   !- Name
    Perimeter_Space_2_Occupant_Sch,  !- Availability Schedule Name
    Node 15,                 !- Air Inlet Node Name
    Node 21,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Perimeter_Zone_2_PTHP OA Mixer,  !- Outdoor Air Mixer Name
    0.9438948864,            !- Cooling Supply Air Flow Rate {m3/s}
    0.9438948864,            !- Heating Supply Air Flow Rate {m3/s}
    0.9438948864,            !- No Load Supply Air Flow Rate {m3/s}
    Yes,                     !- No Load Supply Air Flow Rate Control Set To Low Speed
    0.28316846592,           !- Cooling Outdoor Air Flow Rate {m3/s}
    0.28316846592,           !- Heating Outdoor Air Flow Rate {m3/s}
    0.28316846592,           !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 4,           !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 4,!- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 4,!- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
    PTHP Elec REPLACE WITH GAS Htg Backup Coil9,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    Always On Discrete hvac_library;  !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Perimeter_Zone_2_PTHP OA Mixer,  !- Name
    Perimeter_Zone_2_PTHP Mixed Air Node,  !- Mixed Air Node Name
    Perimeter_Zone_2_PTHP OA Node,  !- Outdoor Air Stream Node Name
    Perimeter_Zone_2_PTHP Relief Air Node,  !- Relief Air Stream Node Name
    Node 15;                 !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Perimeter_Zone_2_PTHP OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 4,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    445.000000000012,        !- Pressure Rise {Pa}
    0.9438948864,            !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Perimeter_Zone_2_PTHP Heating Coil Outlet Node,  !- Air Inlet Node Name
    Perimeter_Zone_2_PTHP Fan Outlet Node,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 4,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    17584.2642103333,        !- Gross Rated Heating Capacity {W}
    3.35,                    !- Gross Rated Heating COP {W/W}
    0.9438948864,            !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Perimeter_Zone_2_PTHP Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Perimeter_Zone_2_PTHP Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 4,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    17584.2642103333,        !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.55,                    !- Gross Rated Cooling COP {W/W}
    0.9438948864,            !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Perimeter_Zone_2_PTHP Mixed Air Node,  !- Air Inlet Node Name
    Perimeter_Zone_2_PTHP Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Fuel,
    PTHP Elec REPLACE WITH GAS Htg Backup Coil9,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    1,                       !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Perimeter_Zone_2_PTHP Fan Outlet Node,  !- Air Inlet Node Name
    Node 21,                 !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    4.94065645841247e-324,   !- On Cycle Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    4.94065645841247e-324;   !- Off Cycle Parasitic Fuel Load {W}

  ZoneHVAC:EquipmentList,
    Prm Zone 2 (East) Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    Perimeter_Zone_2_PTHP,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Prm Zone 2 (East),       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2222222222223,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Prm Zone 2 (East) DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    Prm Zone 2 (East) Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;              !- Type of Space Sum to Use

  DesignSpecification:ZoneAirDistribution,
    Prm Zone 2 (East) Design Spec Zone Air Dist,  !- Name
    0.8,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    0.8,                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0;                       !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir,
    Perimeter_Zone_2_Design_OA,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.09438948864,           !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Prm Zone 2 (East) DSOA Space List,  !- Name
    Perimeter_Space_2,       !- Space 1 Name
    Perimeter_Zone_2_Design_OA;  !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Prm Zone 3 (North),      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.96,                    !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Perimeter_Space_3,       !- Name
    Prm Zone 3 (North),      !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ;                        !- Space Type

  BuildingSurface:Detailed,
    Core_Zone_5_Wall_North Reversed,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 3 (North),      !- Zone Name
    Perimeter_Space_3,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Zone_5_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732,28.7006,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,28.7006,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,28.7006,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_Zone_2_Wall_North Reversed,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 3 (North),      !- Zone Name
    Perimeter_Space_3,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_Zone_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.3375,28.7006,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,28.7006,0,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.2738,0,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2738,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_Zone_3_Ceiling,!- Name
    Roof,                    !- Surface Type
    Roof Type 2,             !- Construction Name
    Prm Zone 3 (North),      !- Zone Name
    Perimeter_Space_3,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    45.3375,28.7006,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.2738,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    0,33.2738,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_Zone_3_Floor,  !- Name
    Floor,                   !- Surface Type
    Slab-on-grade Type 2,    !- Construction Name
    Prm Zone 3 (North),      !- Zone Name
    Perimeter_Space_3,       !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,33.2738,0,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,28.7006,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,33.2738,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_Zone_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall Type 3,    !- Construction Name
    Prm Zone 3 (North),      !- Zone Name
    Perimeter_Space_3,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    49.911,33.2738,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.2738,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,33.2738,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,33.2738,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_Zone_3_Wall_North_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door,           !- Construction Name
    Perimeter_Zone_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    33.944687903038,33.2738,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    33.944687903038,33.2738,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.030287903038,33.2738,0,  !- X,Y,Z ==> Vertex 3 {m}
    33.030287903038,33.2738,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_Zone_3_Wall_North_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door,           !- Construction Name
    Perimeter_Zone_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    16.843341472948,33.2738,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    16.843341472948,33.2738,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.928941472948,33.2738,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.928941472948,33.2738,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_Zone_3_Wall_North_Window1,  !- Name
    Window,                  !- Surface Type
    Vertical Fenestration Type 1,  !- Construction Name
    Perimeter_Zone_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    49.91,33.2738,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    49.91,33.2738,1,  !- X,Y,Z ==> Vertex 2 {m}
    34.0868,33.2738,1,  !- X,Y,Z ==> Vertex 3 {m}
    34.0868,33.2738,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_Zone_3_Wall_North_Window2,  !- Name
    Window,                  !- Surface Type
    Vertical Fenestration Type 1,  !- Construction Name
    Perimeter_Zone_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    32.8676,33.2738,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    32.8676,33.2738,1,  !- X,Y,Z ==> Vertex 2 {m}
    17.0434,33.2738,1,  !- X,Y,Z ==> Vertex 3 {m}
    17.0434,33.2738,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_Zone_3_Wall_North_Window3,  !- Name
    Window,                  !- Surface Type
    Vertical Fenestration Type 1,  !- Construction Name
    Perimeter_Zone_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    15.8242,33.2738,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    15.8242,33.2738,1,  !- X,Y,Z ==> Vertex 2 {m}
    0,33.2738,1,  !- X,Y,Z ==> Vertex 3 {m}
    0,33.2738,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_Zone_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 3 (North),      !- Zone Name
    Perimeter_Space_3,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_Zone_3_Wall_West Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,33.2738,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0,33.2738,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Perimeter_bot_ZN_3 Internal Mass,  !- Name
    Interior Furnishings,    !- Construction Name
    Prm Zone 3 (North),      !- Zone or ZoneList Name
    Perimeter_Space_3,       !- Space or SpaceList Name
    414.71917056;            !- Surface Area {m2}

  Lights,
    Perimeter_bot_ZN_3 Lighting,  !- Name
    Perimeter_Space_3,       !- Zone or ZoneList or Space or SpaceList Name
    Perimeter_Space_3_Lighting_Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.0330081771275,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Schedule:Compact,
    Perimeter_Space_3_Lighting_Sch,  !- Name
    Unit Interval,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 5:00,0.05,        !- Field 3
    Until: 6:00,0.1,         !- Field 5
    Until: 7:00,0.08623256,  !- Field 7
    Until: 8:00,0.25869768,  !- Field 9
    Until: 17:00,0.77609304, !- Field 11
    Until: 18:00,0.4311628,  !- Field 13
    Until: 20:00,0.25869768, !- Field 15
    Until: 22:00,0.17246512, !- Field 17
    Until: 23:00,0.08623256, !- Field 19
    Until: 24:00,0.04311628, !- Field 21
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1.0,        !- Field 24
    For: Saturday,           !- Field 26
    Until: 6:00,0.05,        !- Field 27
    Until: 8:00,0.08623256,  !- Field 29
    Until: 12:00,0.25869768, !- Field 31
    Until: 17:00,0.12934884, !- Field 33
    Until: 19:00,0.04311628, !- Field 35
    Until: 24:00,0.05,       !- Field 37
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0.0,        !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  People,
    Perimeter_bot_ZN_3 People,  !- Name
    Perimeter_Space_3,       !- Zone or ZoneList or Space or SpaceList Name
    Perimeter_Space_3_Occupant_Sch,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0538195520835486,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.55,                    !- Sensible Heat Fraction
    People heating rate;     !- Activity Level Schedule Name

  Schedule:Compact,
    Perimeter_Space_3_Occupant_Sch,  !- Name
    Unit Interval,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.2,        !- Field 7
    Until: 10:00,0.95,       !- Field 9
    Until: 11:00,0.975703226795432, !- Field 11
    Until: 12:00,0.95,       !- Field 13
    Until: 13:00,0.513528014102859, !- Field 15
    Until: 14:00,0.95,       !- Field 17
    Until: 15:00,0.975703226795432, !- Field 19
    Until: 17:00,0.95,       !- Field 21
    Until: 18:00,0.3,        !- Field 23
    Until: 22:00,0.1,        !- Field 25
    Until: 23:00,0.05,       !- Field 27
    Until: 24:00,0.05,       !- Field 29
    For: Saturday,           !- Field 31
    Until: 06:00,0.0,        !- Field 32
    Until: 07:00,0.1,        !- Field 34
    Until: 08:00,0.1,        !- Field 36
    Until: 10:00,0.3,        !- Field 38
    Until: 11:00,0.308116808461715, !- Field 40
    Until: 12:00,0.3,        !- Field 42
    Until: 13:00,0.102705602820572, !- Field 44
    Until: 14:00,0.1,        !- Field 46
    Until: 15:00,0.102705602820572, !- Field 48
    Until: 17:00,0.1,        !- Field 50
    Until: 18:00,0.05,       !- Field 52
    Until: 19:00,0.05,       !- Field 54
    Until: 24:00,0.0,        !- Field 56
    For: SummerDesignDay,    !- Field 58
    Until: 06:00,1e-9,       !- Field 59
    Until: 22:00,1.0,        !- Field 61
    Until: 24:00,0.05,       !- Field 63
    For: WinterDesignDay,    !- Field 65
    Until: 24:00,0.0,        !- Field 66
    For:Sunday Holidays AllOtherDays, !- Field 68
    Until: 06:00,0.0,        !- Field 69
    Until: 18:00,0.05,       !- Field 71
    Until: 24:00,0.0;        !- Field 73

  ElectricEquipment,
    Perimeter_bot_ZN_3 Elec Equip,  !- Name
    Perimeter_Space_3,       !- Zone or ZoneList or Space or SpaceList Name
    Perimeter_Space_3_Elec_Equip_Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07,                    !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    GeneralEquipment;        !- End-Use Subcategory

  Schedule:Compact,
    Perimeter_Space_3_Elec_Equip_Sch,  !- Name
    Unit Interval,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408, !- Field 3
    Until: 08:00,0.381234796,!- Field 5
    Until: 12:00,0.857778291,!- Field 7
    Until: 13:00,0.762469592,!- Field 9
    Until: 17:00,0.857778291,!- Field 11
    Until: 18:00,0.476543495,!- Field 13
    Until: 24:00,0.381234796,!- Field 15
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806, !- Field 21
    Until: 08:00,0.381234796,!- Field 23
    Until: 12:00,0.476543495,!- Field 25
    Until: 17:00,0.3335804465, !- Field 27
    Until: 19:00,0.285926097,!- Field 29
    Until: 24:00,0.2307553806, !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097,!- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  ZoneInfiltration:DesignFlowRate,
    Infiltration_Method_3_Zone_3,  !- Name
    Perimeter_Space_3,       !- Zone or ZoneList or Space or SpaceList Name
    Constant Schedule,       !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.0003884168,            !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Prm Zone 3 (North) Thermostat,  !- Name
    Prm Zone 3 (North),      !- Zone or ZoneList Name
    Prm Zone 3 (North) Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_3 Setpoints,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Prm Zone 3 (North) Thermostat Schedule,  !- Name
    Prm Zone 3 (North) Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Prm Zone 3 (North) Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_3 Setpoints,  !- Name
    Heating Thermostat Setpoint,  !- Heating Setpoint Temperature Schedule Name
    Cooling Themostat Setpoint;  !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Humidistat,
    Zone Control Humidistat 3,  !- Name
    Prm Zone 3 (North),      !- Zone Name
    Zone Humdification Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Zone Dehumdification Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneHVAC:EquipmentConnections,
    Prm Zone 3 (North),      !- Zone Name
    Prm Zone 3 (North) Equipment List,  !- Zone Conditioning Equipment List Name
    Prm Zone 3 (North) Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Prm Zone 3 (North) Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 5;                  !- Zone Air Node Name

  NodeList,
    Prm Zone 3 (North) Inlet Node List,  !- Name
    Node 10;                 !- Node 1 Name

  NodeList,
    Prm Zone 3 (North) Exhaust Node List,  !- Name
    Node 9;                  !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    Perimeter_Zone_3_PTHP,   !- Name
    Perimeter_Space_3_Occupant_Sch,  !- Availability Schedule Name
    Node 9,                  !- Air Inlet Node Name
    Node 10,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Perimeter_Zone_3_PTHP OA Mixer,  !- Outdoor Air Mixer Name
    0.9438948864,            !- Cooling Supply Air Flow Rate {m3/s}
    0.9438948864,            !- Heating Supply Air Flow Rate {m3/s}
    0.9438948864,            !- No Load Supply Air Flow Rate {m3/s}
    Yes,                     !- No Load Supply Air Flow Rate Control Set To Low Speed
    0.28316846592,           !- Cooling Outdoor Air Flow Rate {m3/s}
    0.28316846592,           !- Heating Outdoor Air Flow Rate {m3/s}
    0.28316846592,           !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 1,           !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 1,!- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 1,!- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
    PTHP Elec REPLACE WITH GAS Htg Backup Coil4,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    Always On Discrete hvac_library;  !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Perimeter_Zone_3_PTHP OA Mixer,  !- Name
    Perimeter_Zone_3_PTHP Mixed Air Node,  !- Mixed Air Node Name
    Perimeter_Zone_3_PTHP OA Node,  !- Outdoor Air Stream Node Name
    Perimeter_Zone_3_PTHP Relief Air Node,  !- Relief Air Stream Node Name
    Node 9;                  !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Perimeter_Zone_3_PTHP OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 1,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    445.000000000012,        !- Pressure Rise {Pa}
    0.9438948864,            !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Perimeter_Zone_3_PTHP Heating Coil Outlet Node,  !- Air Inlet Node Name
    Perimeter_Zone_3_PTHP Fan Outlet Node,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 1,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    17584.2642103333,        !- Gross Rated Heating Capacity {W}
    3.35,                    !- Gross Rated Heating COP {W/W}
    0.9438948864,            !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Perimeter_Zone_3_PTHP Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Perimeter_Zone_3_PTHP Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 1,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    17584.2642103333,        !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.55,                    !- Gross Rated Cooling COP {W/W}
    0.9438948864,            !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Perimeter_Zone_3_PTHP Mixed Air Node,  !- Air Inlet Node Name
    Perimeter_Zone_3_PTHP Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Fuel,
    PTHP Elec REPLACE WITH GAS Htg Backup Coil4,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    1,                       !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Perimeter_Zone_3_PTHP Fan Outlet Node,  !- Air Inlet Node Name
    Node 10,                 !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    4.94065645841247e-324,   !- On Cycle Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    4.94065645841247e-324;   !- Off Cycle Parasitic Fuel Load {W}

  ZoneHVAC:EquipmentList,
    Prm Zone 3 (North) Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    Perimeter_Zone_3_PTHP,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Prm Zone 3 (North),      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2222222222223,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Prm Zone 3 (North) DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    Prm Zone 3 (North) Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;              !- Type of Space Sum to Use

  DesignSpecification:ZoneAirDistribution,
    Prm Zone 3 (North) Design Spec Zone Air Dist,  !- Name
    0.8,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    0.8,                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0;                       !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir,
    Perimeter_Zone_3_Design_OA,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.09438948864,           !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Prm Zone 3 (North) DSOA Space List,  !- Name
    Perimeter_Space_3,       !- Space 1 Name
    Perimeter_Zone_3_Design_OA;  !- Space 1 Design Specification Outdoor Air Object Name

  Zone,
    Prm Zone 4 (West),       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.96,                    !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Space,
    Perimeter_Space_4,       !- Name
    Prm Zone 4 (West),       !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ;                        !- Space Type

  BuildingSurface:Detailed,
    Core_Zone_5_Wall_West Reversed,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 4 (West),       !- Zone Name
    Perimeter_Space_4,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Zone_5_Wall_West,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732,4.5732,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,4.5732,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_Zone_3_Wall_West Reversed,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 4 (West),       !- Zone Name
    Perimeter_Space_4,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_Zone_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732,28.7006,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,28.7006,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,33.2738,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,33.2738,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_Zone_4_Ceiling,!- Name
    Roof,                    !- Surface Type
    Roof Type 3,             !- Construction Name
    Prm Zone 4 (West),       !- Zone Name
    Perimeter_Space_4,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,4.5732,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    0,33.2738,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_Zone_4_Floor,  !- Name
    Floor,                   !- Surface Type
    Slab-on-grade Type 2,    !- Construction Name
    Prm Zone 4 (West),       !- Zone Name
    Perimeter_Space_4,       !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,33.2738,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,28.7006,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_Zone_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Prm Zone 4 (West),       !- Zone Name
    Perimeter_Space_4,       !- Space Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_Zone_4_Wall_South Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,4.5732,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perimeter_Zone_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Exterior Wall Type 3,    !- Construction Name
    Prm Zone 4 (West),       !- Zone Name
    Perimeter_Space_4,       !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,33.2738,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0,33.2738,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,3.9624;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_Zone_4_Wall_West_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door,           !- Construction Name
    Perimeter_Zone_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,2.279591323208,2.1336,  !- X,Y,Z ==> Vertex 1 {m}
    0,2.279591323208,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.365191323208,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.365191323208,2.1336;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_Zone_4_Wall_West_Window1,  !- Name
    Window,                  !- Surface Type
    Vertical Fenestration Type 1,  !- Construction Name
    Perimeter_Zone_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,33.2737,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,33.2737,1,  !- X,Y,Z ==> Vertex 2 {m}
    0,2.4384,1,  !- X,Y,Z ==> Vertex 3 {m}
    0,2.4384,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_Zone_4_Wall_West_Window2,  !- Name
    Window,                  !- Surface Type
    Vertical Fenestration Type 1,  !- Construction Name
    Perimeter_Zone_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0,1.2192,2.4,  !- X,Y,Z ==> Vertex 1 {m}
    0,1.2192,1,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,1,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Perimeter_bot_ZN_4 Internal Mass,  !- Name
    Interior Furnishings,    !- Construction Name
    Prm Zone 4 (West),       !- Zone or ZoneList Name
    Perimeter_Space_4,       !- Space or SpaceList Name
    262.54399104;            !- Surface Area {m2}

  Lights,
    Perimeter_bot_ZN_4 Lighting,  !- Name
    Perimeter_Space_4,       !- Zone or ZoneList or Space or SpaceList Name
    Perimeter_Space_4_Lighting_Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.0330081771275,        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Schedule:Compact,
    Perimeter_Space_4_Lighting_Sch,  !- Name
    Unit Interval,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 5:00,0.05,        !- Field 3
    Until: 6:00,0.1,         !- Field 5
    Until: 7:00,0.08623256,  !- Field 7
    Until: 8:00,0.25869768,  !- Field 9
    Until: 17:00,0.77609304, !- Field 11
    Until: 18:00,0.4311628,  !- Field 13
    Until: 20:00,0.25869768, !- Field 15
    Until: 22:00,0.17246512, !- Field 17
    Until: 23:00,0.08623256, !- Field 19
    Until: 24:00,0.04311628, !- Field 21
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1.0,        !- Field 24
    For: Saturday,           !- Field 26
    Until: 6:00,0.05,        !- Field 27
    Until: 8:00,0.08623256,  !- Field 29
    Until: 12:00,0.25869768, !- Field 31
    Until: 17:00,0.12934884, !- Field 33
    Until: 19:00,0.04311628, !- Field 35
    Until: 24:00,0.05,       !- Field 37
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0.0,        !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04311628, !- Field 45
    Until: 24:00,0.05;       !- Field 47

  People,
    Perimeter_bot_ZN_4 People,  !- Name
    Perimeter_Space_4,       !- Zone or ZoneList or Space or SpaceList Name
    Perimeter_Space_4_Occupant_Sch,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0538195520835486,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.55,                    !- Sensible Heat Fraction
    People heating rate;     !- Activity Level Schedule Name

  Schedule:Compact,
    Perimeter_Space_4_Occupant_Sch,  !- Name
    Unit Interval,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.2,        !- Field 7
    Until: 10:00,0.95,       !- Field 9
    Until: 11:00,0.975703226795432, !- Field 11
    Until: 12:00,0.95,       !- Field 13
    Until: 13:00,0.513528014102859, !- Field 15
    Until: 14:00,0.95,       !- Field 17
    Until: 15:00,0.975703226795432, !- Field 19
    Until: 17:00,0.95,       !- Field 21
    Until: 18:00,0.3,        !- Field 23
    Until: 22:00,0.1,        !- Field 25
    Until: 23:00,0.05,       !- Field 27
    Until: 24:00,0.05,       !- Field 29
    For: Saturday,           !- Field 31
    Until: 06:00,0.0,        !- Field 32
    Until: 07:00,0.1,        !- Field 34
    Until: 08:00,0.1,        !- Field 36
    Until: 10:00,0.3,        !- Field 38
    Until: 11:00,0.308116808461715, !- Field 40
    Until: 12:00,0.3,        !- Field 42
    Until: 13:00,0.102705602820572, !- Field 44
    Until: 14:00,0.1,        !- Field 46
    Until: 15:00,0.102705602820572, !- Field 48
    Until: 17:00,0.1,        !- Field 50
    Until: 18:00,0.05,       !- Field 52
    Until: 19:00,0.05,       !- Field 54
    Until: 24:00,0.0,        !- Field 56
    For: SummerDesignDay,    !- Field 58
    Until: 06:00,1e-9,       !- Field 59
    Until: 22:00,1.0,        !- Field 61
    Until: 24:00,0.05,       !- Field 63
    For: WinterDesignDay,    !- Field 65
    Until: 24:00,0.0,        !- Field 66
    For:Sunday Holidays AllOtherDays, !- Field 68
    Until: 06:00,0.0,        !- Field 69
    Until: 18:00,0.05,       !- Field 71
    Until: 24:00,0.0;        !- Field 73

  ElectricEquipment,
    Perimeter_bot_ZN_4 Elec Equip,  !- Name
    Perimeter_Space_4,       !- Zone or ZoneList or Space or SpaceList Name
    Perimeter_bot_ZN_4 Elec Equip Sch,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07,                    !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    GeneralEquipment;        !- End-Use Subcategory

  Schedule:Compact,
    Perimeter_bot_ZN_4 Elec Equip Sch,  !- Name
    Unit Interval,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.3076738408, !- Field 3
    Until: 08:00,0.381234796,!- Field 5
    Until: 12:00,0.857778291,!- Field 7
    Until: 13:00,0.762469592,!- Field 9
    Until: 17:00,0.857778291,!- Field 11
    Until: 18:00,0.476543495,!- Field 13
    Until: 24:00,0.381234796,!- Field 15
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.2307553806, !- Field 21
    Until: 08:00,0.381234796,!- Field 23
    Until: 12:00,0.476543495,!- Field 25
    Until: 17:00,0.3335804465, !- Field 27
    Until: 19:00,0.285926097,!- Field 29
    Until: 24:00,0.2307553806, !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.2307553806, !- Field 37
    Until: 18:00,0.285926097,!- Field 39
    Until: 24:00,0.2307553806; !- Field 41

  ZoneInfiltration:DesignFlowRate,
    Infiltration_Method_3_Zone_4,  !- Name
    Perimeter_Space_4,       !- Zone or ZoneList or Space or SpaceList Name
    Constant Schedule,       !- Schedule Name
    Flow/Area,               !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    0.0004090924,            !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    Prm Zone 4 (West) Thermostat,  !- Name
    Prm Zone 4 (West),       !- Zone or ZoneList Name
    Prm Zone 4 (West) Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_4 Setpoints,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

  Schedule:Compact,
    Prm Zone 4 (West) Thermostat Schedule,  !- Name
    Prm Zone 4 (West) Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    Prm Zone 4 (West) Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_4 Setpoints,  !- Name
    Heating Thermostat Setpoint,  !- Heating Setpoint Temperature Schedule Name
    Cooling Themostat Setpoint;  !- Cooling Setpoint Temperature Schedule Name

  ZoneControl:Humidistat,
    Zone Control Humidistat 2,  !- Name
    Prm Zone 4 (West),       !- Zone Name
    Zone Humdification Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    Zone Dehumdification Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneHVAC:EquipmentConnections,
    Prm Zone 4 (West),       !- Zone Name
    Prm Zone 4 (West) Equipment List,  !- Zone Conditioning Equipment List Name
    Prm Zone 4 (West) Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Prm Zone 4 (West) Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 1;                  !- Zone Air Node Name

  NodeList,
    Prm Zone 4 (West) Inlet Node List,  !- Name
    Node 14;                 !- Node 1 Name

  NodeList,
    Prm Zone 4 (West) Exhaust Node List,  !- Name
    Node 13;                 !- Node 1 Name

  ZoneHVAC:PackagedTerminalHeatPump,
    Perimeter_Zone_4_PTHP,   !- Name
    Perimeter_Space_4_Occupant_Sch,  !- Availability Schedule Name
    Node 13,                 !- Air Inlet Node Name
    Node 14,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Perimeter_Zone_4_PTHP OA Mixer,  !- Outdoor Air Mixer Name
    0.9438948864,            !- Cooling Supply Air Flow Rate {m3/s}
    0.9438948864,            !- Heating Supply Air Flow Rate {m3/s}
    0.9438948864,            !- No Load Supply Air Flow Rate {m3/s}
    Yes,                     !- No Load Supply Air Flow Rate Control Set To Low Speed
    0.28316846592,           !- Cooling Outdoor Air Flow Rate {m3/s}
    0.28316846592,           !- Heating Outdoor Air Flow Rate {m3/s}
    0.28316846592,           !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    PTHP CV Fan 3,           !- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    PTHP 1 Spd DX Htg Coil 3,!- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PTHP 1 Spd DX Clg Coil 3,!- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
    PTHP Elec REPLACE WITH GAS Htg Backup Coil1,  !- Supplemental Heating Coil Name
    Autosize,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    Always On Discrete hvac_library;  !- Supply Air Fan Operating Mode Schedule Name

  OutdoorAir:Mixer,
    Perimeter_Zone_4_PTHP OA Mixer,  !- Name
    Perimeter_Zone_4_PTHP Mixed Air Node,  !- Mixed Air Node Name
    Perimeter_Zone_4_PTHP OA Node,  !- Outdoor Air Stream Node Name
    Perimeter_Zone_4_PTHP Relief Air Node,  !- Relief Air Stream Node Name
    Node 13;                 !- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Perimeter_Zone_4_PTHP OA Node;  !- Node or NodeList Name 1

  Fan:ConstantVolume,
    PTHP CV Fan 3,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    445.000000000012,        !- Pressure Rise {Pa}
    0.9438948864,            !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Perimeter_Zone_4_PTHP Heating Coil Outlet Node,  !- Air Inlet Node Name
    Perimeter_Zone_4_PTHP Fan Outlet Node,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 3,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    17584.2642103333,        !- Gross Rated Heating Capacity {W}
    3.35,                    !- Gross Rated Heating COP {W/W}
    0.9438948864,            !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    Perimeter_Zone_4_PTHP Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Perimeter_Zone_4_PTHP Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000,                    !- Resistive Defrost Heater Capacity {W}
    ,                        !- Region number for calculating HSPF
    ,                        !- Evaporator Air Inlet Node Name
    ,                        !- Zone Name for Evaporator Placement
    ,                        !- Secondary Coil Air Flow Rate {m3/s}
    ;                        !- Secondary Coil Fan Flow Scaling Factor {m3/s}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 3,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    17584.2642103333,        !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.55,                    !- Gross Rated Cooling COP {W/W}
    0.9438948864,            !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Perimeter_Zone_4_PTHP Mixed Air Node,  !- Air Inlet Node Name
    Perimeter_Zone_4_PTHP Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Fuel,
    PTHP Elec REPLACE WITH GAS Htg Backup Coil1,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    1,                       !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Perimeter_Zone_4_PTHP Fan Outlet Node,  !- Air Inlet Node Name
    Node 14,                 !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    4.94065645841247e-324,   !- On Cycle Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    4.94065645841247e-324;   !- Off Cycle Parasitic Fuel Load {W}

  ZoneHVAC:EquipmentList,
    Prm Zone 4 (West) Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    Perimeter_Zone_4_PTHP,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    Prm Zone 4 (West),       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7777777777778,        !- Zone Cooling Design Supply Air Temperature {C}
    11.1111111111111,        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2222222222223,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Prm Zone 4 (West) DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDayWithLimit,      !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    0.5,                     !- Heating Maximum Air Flow Fraction
    Prm Zone 4 (West) Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Humidistat Dehumidification Set Point Schedule Name
    ,                        !- Zone Humidistat Humidification Set Point Schedule Name
    Coincident;              !- Type of Space Sum to Use

  DesignSpecification:ZoneAirDistribution,
    Prm Zone 4 (West) Design Spec Zone Air Dist,  !- Name
    0.8,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    0.8,                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0;                       !- Minimum Zone Ventilation Efficiency {dimensionless}

  DesignSpecification:OutdoorAir,
    Perimeter_Zone_4_Design_OA,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.09438948864,           !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  DesignSpecification:OutdoorAir:SpaceList,
    Prm Zone 4 (West) DSOA Space List,  !- Name
    Perimeter_Space_4,       !- Space 1 Name
    Perimeter_Zone_4_Design_OA;  !- Space 1 Design Specification Outdoor Air Object Name

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

  HeatBalanceAlgorithm,ConductionTransferFunction,200;

  RunPeriod,
    Annual,                  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    1999,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    1999,                    !- End Year
    Friday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    30,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    4;                       !- Timesteps in Averaging Window

  ZoneAirContaminantBalance,
    No;                      !- Carbon Dioxide Concentration

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution,      !- Algorithm
    No,                      !- Do Space Heat Balance for Sizing
    No;                      !- Do Space Heat Balance for Simulation

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,  !- Name
    ,                        !- Zone or ZoneList Name
    ,                        !- Temperature Capacity Multiplier
    ,                        !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    25mm Stucco,             !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.719999999999999,       !- Conductivity {W/m-K}
    1855.99999999999,        !- Density {kg/m3}
    839.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Exterior Wall Type 1 Gypsum Board,  !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.159999999999999,       !- Conductivity {W/m-K}
    799.999999999999,        !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Exterior Wall Type 1 Insulation,  !- Name
    Smooth,                  !- Roughness
    0.062,                   !- Thickness {m}
    0.037,                   !- Conductivity {W/m-K}
    9.6,                     !- Density {kg/m3}
    838,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Exterior Wall Type 1 Stucco,  !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Exterior Wall Type 2 Gypsum Board,  !- Name
    MediumSmooth,            !- Roughness
    0.099,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Exterior Wall Type 2 Insulation,  !- Name
    Smooth,                  !- Roughness
    0.179,                   !- Thickness {m}
    0.037,                   !- Conductivity {W/m-K}
    9.6,                     !- Density {kg/m3}
    838,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Exterior Wall Type 2 Insulation 1,  !- Name
    MediumSmooth,            !- Roughness
    0.179,                   !- Thickness {m}
    0.037,                   !- Conductivity {W/m-K}
    9.6,                     !- Density {kg/m3}
    838,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Exterior Wall Type 2 Stucco,  !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Insulation for Slab on grade Type 2,  !- Name
    Smooth,                  !- Roughness
    0.1143,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    91.31,                   !- Density {kg/m3}
    838,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Type 1 Built-up roofing,  !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Type 1 Continuous Insulation,  !- Name
    Smooth,                  !- Roughness
    0.0527,                  !- Thickness {m}
    0.02,                    !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    922,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Type 1 Metal Deck,  !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

  Material,
    Roof Type 2 Continuous Insulation,  !- Name
    Smooth,                  !- Roughness
    0.106,                   !- Thickness {m}
    0.02,                    !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    922,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Roof Type 2 Metal Deck,  !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

  Material,
    Slab-on-grade Type 1 Concrete,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Slab-on-grade Type 2 Concrete,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Wood 6in,                !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:AirGap,
    Air Space,               !- Name
    0.155;                   !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    Air-gap:0.1300,          !- Name
    0.13;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Exterior Wall Type 3 Total surface-to-surface thermal resistance,  !- Name
    Smooth,                  !- Roughness
    1.95,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Interior Air Film Floor, !- Name
    Smooth,                  !- Roughness
    0.16,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Interior Air Film Roof,  !- Name
    Smooth,                  !- Roughness
    0.11,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Interior Air Film Wall,  !- Name
    Smooth,                  !- Roughness
    0.12,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Interior Wall surface-to-surface thermal resistance,  !- Name
    Smooth,                  !- Roughness
    0.35,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Opaque Door Panel,       !- Name
    MediumRough,             !- Roughness
    0.475963827,             !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Overhead Door Panel,     !- Name
    MediumRough,             !- Roughness
    0.352,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Roof Type 2 Built-up roofing,  !- Name
    Smooth,                  !- Roughness
    0.059,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Roof Type 3 Total surface-to-surface thermal resistance,  !- Name
    Smooth,                  !- Roughness
    2.66,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-1.15,  !- Name
    Smooth,                  !- Roughness
    0.202509043390129,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-1.15 1,  !- Name
    Smooth,                  !- Roughness
    0.202526711234652,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-14.76,  !- Name
    Smooth,                  !- Roughness
    2.59864112987226,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-14.97,  !- Name
    Smooth,                  !- Roughness
    2.63722957411194,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-16.0,  !- Name
    Smooth,                  !- Roughness
    2.81828190577055,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-30.13,  !- Name
    Smooth,                  !- Roughness
    5.30668462895534,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Typical Insulation R-9.85,  !- Name
    Smooth,                  !- Roughness
    1.73472284631618,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

  WindowMaterial:Gas,
    Gap_1_W_0_0038,          !- Name
    Air,                     !- Gas Type
    0.00379999999999999;     !- Thickness {m}

  WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Clear Acrylic Plastic,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.9,                     !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.9,                     !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    Glass_2027F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00399999999999998,     !- Thickness {m}
    0.369744,                !- Solar Transmittance at Normal Incidence
    0.4700695,               !- Front Side Solar Reflectance at Normal Incidence
    0.340935,                !- Back Side Solar Reflectance at Normal Incidence
    0.765222,                !- Visible Transmittance at Normal Incidence
    0.0546,                  !- Front Side Visible Reflectance at Normal Incidence
    0.073741,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.03675,                 !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    Glass_2052_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00837,                 !- Thickness {m}
    0.507767,                !- Solar Transmittance at Normal Incidence
    0.05422805,              !- Front Side Solar Reflectance at Normal Incidence
    0.05449309,              !- Back Side Solar Reflectance at Normal Incidence
    0.586833,                !- Visible Transmittance at Normal Incidence
    0.05805,                 !- Front Side Visible Reflectance at Normal Incidence
    0.058397,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.999999999999999,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.24,                    !- Solar Transmittance at Normal Incidence
    0.16,                    !- Front Side Solar Reflectance at Normal Incidence
    0.32,                    !- Back Side Solar Reflectance at Normal Incidence
    0.3,                     !- Visible Transmittance at Normal Incidence
    0.16,                    !- Front Side Visible Reflectance at Normal Incidence
    0.29,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.6,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

  WindowMaterial:SimpleGlazingSystem,
    Vertical Fenestration Type 1 simple material,  !- Name
    3.29,                    !- U-Factor {W/m2-K}
    0.387,                   !- Solar Heat Gain Coefficient
    0.417;                   !- Visible Transmittance

  Construction,
    Exterior Wall Type 1,    !- Name
    Exterior Wall Type 1 Stucco,  !- Outside Layer
    Exterior Wall Type 1 Gypsum Board,  !- Layer 2
    Exterior Wall Type 1 Insulation,  !- Layer 3
    Exterior Wall Type 1 Gypsum Board;  !- Layer 4

  Construction,
    Exterior Wall Type 2,    !- Name
    Exterior Wall Type 2 Stucco,  !- Outside Layer
    Exterior Wall Type 2 Gypsum Board,  !- Layer 2
    Exterior Wall Type 2 Insulation,  !- Layer 3
    Exterior Wall Type 2 Gypsum Board;  !- Layer 4

  Construction,
    Exterior Wall Type 3,    !- Name
    Exterior Wall Type 3 Total surface-to-surface thermal resistance;  !- Outside Layer

  Construction,
    Interior Furnishings,    !- Name
    Wood 6in;                !- Outside Layer

  Construction,
    Interior Wall,           !- Name
    Interior Wall surface-to-surface thermal resistance;  !- Outside Layer

  Construction,
    Roof Type 1,             !- Name
    Roof Type 1 Metal Deck,  !- Outside Layer
    Roof Type 1 Continuous Insulation,  !- Layer 2
    Roof Type 1 Built-up roofing;  !- Layer 3

  Construction,
    Roof Type 2,             !- Name
    Roof Type 2 Metal Deck,  !- Outside Layer
    Roof Type 2 Continuous Insulation,  !- Layer 2
    Roof Type 2 Built-up roofing;  !- Layer 3

  Construction,
    Roof Type 3,             !- Name
    Roof Type 3 Total surface-to-surface thermal resistance;  !- Outside Layer

  Construction,
    Slab-on-grade Type 1,    !- Name
    Slab-on-grade Type 1 Concrete;  !- Outside Layer

  Construction,
    Slab-on-grade Type 2,    !- Name
    Slab-on-grade Type 2 Concrete,  !- Outside Layer
    Insulation for Slab on grade Type 2;  !- Layer 2

  Construction,
    Swinging Door,           !- Name
    Opaque Door Panel;       !- Outside Layer

  Construction,
    Vertical Fenestration Type 1,  !- Name
    Vertical Fenestration Type 1 simple material;  !- Outside Layer

  Schedule:Constant,Always On Discrete,OnOff,1;

  Schedule:Constant,Always Off Discrete,OnOff 2,0;

  Schedule:Constant,Always On Continuous,Always On Continuous Limits,1;

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    ActivityLevel 5,         !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Always On Continuous Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Any Number,              !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    Binary Control,          !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    control;                 !- Unit Type

  ScheduleTypeLimits,
    Capacity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    capacity;                !- Unit Type

  ScheduleTypeLimits,
    {69b1d30c-2bcc-4f01-b664-ce50f6063326};  !- Name

  ScheduleTypeLimits,
    DeltaTemperature,        !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    deltatemperature;        !- Unit Type

  ScheduleTypeLimits,
    Dimensionless,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Dimensionless 1,         !- Name
    -1,                      !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Dimensionless 2,         !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Dimensionless 3,         !- Name
    0.1,                     !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Dimensionless 4,         !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    Fan Mode Control,        !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    control;                 !- Unit Type

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Humidity Ratio,          !- Name
    0,                       !- Lower Limit Value
    0.03,                    !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    Integer,                 !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Integer 1,               !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Min Max Temp w Deadband Max Limits,  !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Min Max Temp w Deadband Min Limits,  !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Nonnegative Number,      !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 2,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff hvac_library,      !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Relative Humidity,       !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -100,                    !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 2,           !- Name
    ,                        !- Lower Limit Value
    0,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 3,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 4,           !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 5,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 6,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 7,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 8,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature 9,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Thermostat Control,      !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    control;                 !- Unit Type

  ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

  Schedule:Compact,
    Core_bottom Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,29.444444444444443, !- Field 3
    Until: 22:00,23.88888888888889, !- Field 5
    Until: 24:00,29.444444444444443, !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,29.444444444444443, !- Field 10
    Until: 18:00,23.88888888888889, !- Field 12
    Until: 24:00,29.444444444444443, !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,29.444444444444443; !- Field 17

  Schedule:Compact,
    Core_bottom DHW Sch,     !- Name
    Unit Interval,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 7:00,0.0,         !- Field 3
    Until: 8:00,0.27,        !- Field 5
    Until: 9:00,0.55,        !- Field 7
    Until: 11:00,0.64,       !- Field 9
    Until: 12:00,0.82,       !- Field 11
    Until: 13:00,1.0,        !- Field 13
    Until: 14:00,0.91,       !- Field 15
    Until: 16:00,0.55,       !- Field 17
    Until: 17:00,0.73,       !- Field 19
    Until: 19:00,0.37,       !- Field 21
    Until: 20:00,0.18,       !- Field 23
    Until: 21:00,0.27,       !- Field 25
    Until: 22:00,0.09,       !- Field 27
    Until: 24:00,0.0,        !- Field 29
    For: AllOtherDays,       !- Field 31
    Until: 24:00,0.0;        !- Field 32

  Schedule:Compact,
    Core_bottom Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,15.555555555555555, !- Field 3
    Until: 22:00,21.11111111111111, !- Field 5
    Until: 24:00,15.555555555555555, !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,15.555555555555555, !- Field 10
    Until: 18:00,21.11111111111111, !- Field 12
    Until: 24:00,15.555555555555555, !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,15.555555555555555; !- Field 17

  Schedule:Compact,
    Core_bottom Infiltration Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    Core_bottom OA Schedule, !- Name
    Binary Control,          !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    DHW NaturalGas Operation Schedule,  !- Name
    Binary Control,          !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    MZ-VAV-G Fan Mode Schedule,  !- Name
    Fan Mode Control,        !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    MZ-VAV-G Operation Schedule,  !- Name
    Binary Control,          !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    MZ-VAV-G Outdoor Air Schedule,  !- Name
    Unit Interval,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 7:00,0.0,         !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 7:00,0.0,         !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    MZ-VAV-G Schedule,       !- Name
    Binary Control,          !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    Perimeter_bot_ZN_1 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,29.444444444444443, !- Field 3
    Until: 22:00,23.88888888888889, !- Field 5
    Until: 24:00,29.444444444444443, !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,29.444444444444443, !- Field 10
    Until: 18:00,23.88888888888889, !- Field 12
    Until: 24:00,29.444444444444443, !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,29.444444444444443; !- Field 17

  Schedule:Compact,
    Perimeter_bot_ZN_1 DHW Sch,  !- Name
    Unit Interval,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 7:00,0.0,         !- Field 3
    Until: 8:00,0.27,        !- Field 5
    Until: 9:00,0.55,        !- Field 7
    Until: 11:00,0.64,       !- Field 9
    Until: 12:00,0.82,       !- Field 11
    Until: 13:00,1.0,        !- Field 13
    Until: 14:00,0.91,       !- Field 15
    Until: 16:00,0.55,       !- Field 17
    Until: 17:00,0.73,       !- Field 19
    Until: 19:00,0.37,       !- Field 21
    Until: 20:00,0.18,       !- Field 23
    Until: 21:00,0.27,       !- Field 25
    Until: 22:00,0.09,       !- Field 27
    Until: 24:00,0.0,        !- Field 29
    For: AllOtherDays,       !- Field 31
    Until: 24:00,0.0;        !- Field 32

  Schedule:Compact,
    Perimeter_bot_ZN_1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,15.555555555555555, !- Field 3
    Until: 22:00,21.11111111111111, !- Field 5
    Until: 24:00,15.555555555555555, !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,15.555555555555555, !- Field 10
    Until: 18:00,21.11111111111111, !- Field 12
    Until: 24:00,15.555555555555555, !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,15.555555555555555; !- Field 17

  Schedule:Compact,
    Perimeter_bot_ZN_1 Infiltration Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    Perimeter_bot_ZN_1 OA Schedule,  !- Name
    Binary Control,          !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    Perimeter_bot_ZN_2 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,29.444444444444443, !- Field 3
    Until: 22:00,23.88888888888889, !- Field 5
    Until: 24:00,29.444444444444443, !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,29.444444444444443, !- Field 10
    Until: 18:00,23.88888888888889, !- Field 12
    Until: 24:00,29.444444444444443, !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,29.444444444444443; !- Field 17

  Schedule:Compact,
    Perimeter_bot_ZN_2 DHW Sch,  !- Name
    Unit Interval,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 7:00,0.0,         !- Field 3
    Until: 8:00,0.27,        !- Field 5
    Until: 9:00,0.55,        !- Field 7
    Until: 11:00,0.64,       !- Field 9
    Until: 12:00,0.82,       !- Field 11
    Until: 13:00,1.0,        !- Field 13
    Until: 14:00,0.91,       !- Field 15
    Until: 16:00,0.55,       !- Field 17
    Until: 17:00,0.73,       !- Field 19
    Until: 19:00,0.37,       !- Field 21
    Until: 20:00,0.18,       !- Field 23
    Until: 21:00,0.27,       !- Field 25
    Until: 22:00,0.09,       !- Field 27
    Until: 24:00,0.0,        !- Field 29
    For: AllOtherDays,       !- Field 31
    Until: 24:00,0.0;        !- Field 32

  Schedule:Compact,
    Perimeter_bot_ZN_2 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,15.555555555555555, !- Field 3
    Until: 22:00,21.11111111111111, !- Field 5
    Until: 24:00,15.555555555555555, !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,15.555555555555555, !- Field 10
    Until: 18:00,21.11111111111111, !- Field 12
    Until: 24:00,15.555555555555555, !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,15.555555555555555; !- Field 17

  Schedule:Compact,
    Perimeter_bot_ZN_2 Infiltration Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    Perimeter_bot_ZN_2 OA Schedule,  !- Name
    Binary Control,          !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    Perimeter_bot_ZN_3 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,29.444444444444443, !- Field 3
    Until: 22:00,23.88888888888889, !- Field 5
    Until: 24:00,29.444444444444443, !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,29.444444444444443, !- Field 10
    Until: 18:00,23.88888888888889, !- Field 12
    Until: 24:00,29.444444444444443, !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,29.444444444444443; !- Field 17

  Schedule:Compact,
    Perimeter_bot_ZN_3 DHW Sch,  !- Name
    Unit Interval,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 7:00,0.0,         !- Field 3
    Until: 8:00,0.27,        !- Field 5
    Until: 9:00,0.55,        !- Field 7
    Until: 11:00,0.64,       !- Field 9
    Until: 12:00,0.82,       !- Field 11
    Until: 13:00,1.0,        !- Field 13
    Until: 14:00,0.91,       !- Field 15
    Until: 16:00,0.55,       !- Field 17
    Until: 17:00,0.73,       !- Field 19
    Until: 19:00,0.37,       !- Field 21
    Until: 20:00,0.18,       !- Field 23
    Until: 21:00,0.27,       !- Field 25
    Until: 22:00,0.09,       !- Field 27
    Until: 24:00,0.0,        !- Field 29
    For: AllOtherDays,       !- Field 31
    Until: 24:00,0.0;        !- Field 32

  Schedule:Compact,
    Perimeter_bot_ZN_3 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,15.555555555555555, !- Field 3
    Until: 22:00,21.11111111111111, !- Field 5
    Until: 24:00,15.555555555555555, !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,15.555555555555555, !- Field 10
    Until: 18:00,21.11111111111111, !- Field 12
    Until: 24:00,15.555555555555555, !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,15.555555555555555; !- Field 17

  Schedule:Compact,
    Perimeter_bot_ZN_3 Infiltration Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    Perimeter_bot_ZN_3 OA Schedule,  !- Name
    Binary Control,          !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    Perimeter_bot_ZN_4 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,29.444444444444443, !- Field 3
    Until: 22:00,23.88888888888889, !- Field 5
    Until: 24:00,29.444444444444443, !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,29.444444444444443, !- Field 10
    Until: 18:00,23.88888888888889, !- Field 12
    Until: 24:00,29.444444444444443, !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,29.444444444444443; !- Field 17

  Schedule:Compact,
    Perimeter_bot_ZN_4 DHW Sch,  !- Name
    Unit Interval,           !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 7:00,0.0,         !- Field 3
    Until: 8:00,0.27,        !- Field 5
    Until: 9:00,0.55,        !- Field 7
    Until: 11:00,0.64,       !- Field 9
    Until: 12:00,0.82,       !- Field 11
    Until: 13:00,1.0,        !- Field 13
    Until: 14:00,0.91,       !- Field 15
    Until: 16:00,0.55,       !- Field 17
    Until: 17:00,0.73,       !- Field 19
    Until: 19:00,0.37,       !- Field 21
    Until: 20:00,0.18,       !- Field 23
    Until: 21:00,0.27,       !- Field 25
    Until: 22:00,0.09,       !- Field 27
    Until: 24:00,0.0,        !- Field 29
    For: AllOtherDays,       !- Field 31
    Until: 24:00,0.0;        !- Field 32

  Schedule:Compact,
    Perimeter_bot_ZN_4 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,17.8,       !- Field 16
    Until: 07:00,20.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,17.8,       !- Field 30
    Until: 07:00,20.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39

  Schedule:Compact,
    Perimeter_bot_ZN_4 Infiltration Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    Perimeter_bot_ZN_4 OA Schedule,  !- Name
    Binary Control,          !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Constant,Always Off Discrete hvac_library,OnOff hvac_library,0;

  Schedule:Constant,Always On Discrete 1,OnOff 1,1;

  Schedule:Constant,Always On Discrete 2,OnOff 1,1;

  Schedule:Constant,Always On Discrete 3,OnOff,1;

  Schedule:Constant,Core_bottom Activity Sch,Nonnegative Number,120;

  Schedule:Constant,Core_bottom DHW Hot Water Temp Sch,Temperature,55;

  Schedule:Constant,Core_bottom DHW Target Temp Sch,Temperature,60;

  Schedule:Constant,Core_bottom Thermostat Type Schedule,Thermostat Control,4;

  Schedule:Constant,DHW NaturalGas Supply Temperature Schedule,Temperature,57.2222222222222;

  Schedule:Constant,DHW NaturalGas Water Heater Setpoint Temperature Schedule,Temperature,57.2222222222222;

  Schedule:Constant,MZ-VAV-G Always On Schedule,Any Number,1;

  Schedule:Constant,Perimeter_bot_ZN_1 Activity Sch,Nonnegative Number,120;

  Schedule:Constant,Perimeter_bot_ZN_1 DHW Hot Water Temp Sch,Temperature,55;

  Schedule:Constant,Perimeter_bot_ZN_1 DHW Target Temp Sch,Temperature,60;

  Schedule:Constant,Perimeter_bot_ZN_1 Thermostat Type Schedule,Thermostat Control,4;

  Schedule:Constant,Perimeter_bot_ZN_2 Activity Sch,Nonnegative Number,120;

  Schedule:Constant,Perimeter_bot_ZN_2 DHW Hot Water Temp Sch,Temperature,55;

  Schedule:Constant,Perimeter_bot_ZN_2 DHW Target Temp Sch,Temperature,60;

  Schedule:Constant,Perimeter_bot_ZN_2 Thermostat Type Schedule,Thermostat Control,4;

  Schedule:Constant,Perimeter_bot_ZN_3 Activity Sch,Nonnegative Number,120;

  Schedule:Constant,Perimeter_bot_ZN_3 DHW Hot Water Temp Sch,Temperature,55;

  Schedule:Constant,Perimeter_bot_ZN_3 DHW Target Temp Sch,Temperature,60;

  Schedule:Constant,Perimeter_bot_ZN_3 Thermostat Type Schedule,Thermostat Control,4;

  Schedule:Constant,Perimeter_bot_ZN_4 Activity Sch,Nonnegative Number,120;

  Schedule:Constant,Perimeter_bot_ZN_4 DHW Hot Water Temp Sch,Temperature,55;

  Schedule:Constant,Perimeter_bot_ZN_4 DHW Target Temp Sch,Temperature,60;

  Schedule:Constant,Perimeter_bot_ZN_4 Thermostat Type Schedule,Thermostat Control,4;

  Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Week:Daily,
    Constant Schedule Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 6,          !- Sunday Schedule:Day Name
    Schedule Day 6,          !- Monday Schedule:Day Name
    Schedule Day 6,          !- Tuesday Schedule:Day Name
    Schedule Day 6,          !- Wednesday Schedule:Day Name
    Schedule Day 6,          !- Thursday Schedule:Day Name
    Schedule Day 6,          !- Friday Schedule:Day Name
    Schedule Day 6,          !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Constant Schedule,       !- Name
    Fractional,              !- Schedule Type Limits Name
    Constant Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  OutputControl:ReportingTolerances,
    0.555555555555556,       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.555555555555556;       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    None;                    !- Unit Conversion

  Output:Constructions,Constructions;

  Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

  Output:JSON,
    TimeSeriesAndTabular,    !- Option Type
    Yes,                     !- Output JSON
    No,                      !- Output CBOR
    No,                      !- Output MessagePack
    None,                    !- Unit Conversion for Tabular Data
    No;                      !- Format Numeric Values for Tabular Data

  Output:SQLite,
    SimpleAndTabular,        !- Option Type
    UseOutputControlTableStyle;  !- Unit Conversion for Tabular Data

  Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name

  Site:Location,
    Denver Intl AP,          !- Name
    39.833,                  !- Latitude {deg}
    -104.65,                 !- Longitude {deg}
    -7,                      !- Time Zone {hr}
    1650;                    !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,21,21,21,21,21,21,21,21,21,21,21,21;

  SizingPeriod:DesignDay,
    Denver.Intl.AP Ann Clg 1% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.5,                    !- Maximum Dry-Bulb Temperature {C}
    17.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83009,                   !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    20,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Denver.Intl.AP Ann Clg 1% Condns DP=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    19.9,                    !- Maximum Dry-Bulb Temperature {C}
    15.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    15,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83009,                   !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    20,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Denver.Intl.AP Ann Clg 1% Condns Enth=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    26.8,                    !- Maximum Dry-Bulb Temperature {C}
    15.3,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    55800,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83009,                   !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    20,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Denver.Intl.AP Ann Clg 1% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27,                      !- Maximum Dry-Bulb Temperature {C}
    14.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83009,                   !- Barometric Pressure {Pa}
    4.2,                     !- Wind Speed {m/s}
    20,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau2017,           !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Denver.Intl.AP Ann Htg 99% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -14.6,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -14.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83009,                   !- Barometric Pressure {Pa}
    3.4,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Denver.Intl.AP Ann Htg Wind 99% Condns WS=>MCDB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    2.7,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    2.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83009,                   !- Barometric Pressure {Pa}
    11.8,                    !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  SizingPeriod:DesignDay,
    Denver.Intl.AP Ann Hum_n 99% Condns DP=>MCDB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -6.5,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -19.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83009,                   !- Barometric Pressure {Pa}
    3.4,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

  Curve:Biquadratic,
    MZ-VAV-G Cool-Cap-fT1,   !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    MZ-VAV-G Cool-Cap-fT2,   !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    MZ-VAV-G Cool-EIR-fT1,   !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    MZ-VAV-G Cool-EIR-fT2,   !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Quadratic,
    MZ-VAV-G Cool-Cap-fFF1,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    MZ-VAV-G Cool-Cap-fFF2,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    MZ-VAV-G Cool-EIR-fFF1,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    MZ-VAV-G Cool-EIR-fFF2,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    MZ-VAV-G Cool-PLF-fPLR1, !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    MZ-VAV-G Cool-PLF-fPLR2, !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quartic,
    MZ-VAV-G Supply Fan Curve,  !- Name
    0.040759894,             !- Coefficient1 Constant
    0.08804497,              !- Coefficient2 x
    -0.07292612,             !- Coefficient3 x**2
    0.943739823,             !- Coefficient4 x**3
    0,                       !- Coefficient5 x**4
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    1,                       !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Table:Lookup,
    Air-to-Air Plate HX_LatCoolEff,  !- Name
    Air-to-Air Plate HX_LatCoolEff Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.68,                    !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.73,                    !- Output Value 1
    0.68;                    !- Output Value 2

  Table:IndependentVariableList,
    Air-to-Air Plate HX_LatCoolEff Independent Variable List,  !- Name
    Air-to-Air Plate HX_IndependentVariable;  !- Independent Variable 1 Name

  Table:IndependentVariable,
    Air-to-Air Plate HX_IndependentVariable,  !- Name
    Linear,                  !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0,                       !- Minimum Value
    10,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.75,                    !- Value 1
    1;                       !- Value 2

  Table:Lookup,
    Air-to-Air Plate HX_LatHeatEff,  !- Name
    Air-to-Air Plate HX_LatHeatEff Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.68,                    !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.73,                    !- Output Value 1
    0.68;                    !- Output Value 2

  Table:IndependentVariableList,
    Air-to-Air Plate HX_LatHeatEff Independent Variable List,  !- Name
    Air-to-Air Plate HX_IndependentVariable;  !- Independent Variable 1 Name

  Table:Lookup,
    Air-to-Air Plate HX_SensCoolEff,  !- Name
    Air-to-Air Plate HX_SensCoolEff Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.76,                    !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.81,                    !- Output Value 1
    0.76;                    !- Output Value 2

  Table:IndependentVariableList,
    Air-to-Air Plate HX_SensCoolEff Independent Variable List,  !- Name
    Air-to-Air Plate HX_IndependentVariable;  !- Independent Variable 1 Name

  Table:Lookup,
    Air-to-Air Plate HX_SensHeatEff,  !- Name
    Air-to-Air Plate HX_SensHeatEff Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.76,                    !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.81,                    !- Output Value 1
    0.76;                    !- Output Value 2

  Table:IndependentVariableList,
    Air-to-Air Plate HX_SensHeatEff Independent Variable List,  !- Name
    Air-to-Air Plate HX_IndependentVariable;  !- Independent Variable 1 Name

  Table:Lookup,
    ERV HX_LatCoolEff,       !- Name
    ERV HX_LatCoolEff Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.68,                    !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.73,                    !- Output Value 1
    0.68;                    !- Output Value 2

  Table:IndependentVariableList,
    ERV HX_LatCoolEff Independent Variable List,  !- Name
    ERV HX_IndependentVariable;  !- Independent Variable 1 Name

  Table:IndependentVariable,
    ERV HX_IndependentVariable,  !- Name
    Linear,                  !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0,                       !- Minimum Value
    10,                      !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.75,                    !- Value 1
    1;                       !- Value 2

  Table:Lookup,
    ERV HX_LatHeatEff,       !- Name
    ERV HX_LatHeatEff Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.68,                    !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.73,                    !- Output Value 1
    0.68;                    !- Output Value 2

  Table:IndependentVariableList,
    ERV HX_LatHeatEff Independent Variable List,  !- Name
    ERV HX_IndependentVariable;  !- Independent Variable 1 Name

  Table:Lookup,
    ERV HX_SensCoolEff,      !- Name
    ERV HX_SensCoolEff Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.76,                    !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.81,                    !- Output Value 1
    0.76;                    !- Output Value 2

  Table:IndependentVariableList,
    ERV HX_SensCoolEff Independent Variable List,  !- Name
    ERV HX_IndependentVariable;  !- Independent Variable 1 Name

  Table:Lookup,
    ERV HX_SensHeatEff,      !- Name
    ERV HX_SensHeatEff Independent Variable List,  !- Independent Variable List Name
    DivisorOnly,             !- Normalization Method
    0.76,                    !- Normalization Divisor
    0,                       !- Minimum Output
    10,                      !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.81,                    !- Output Value 1
    0.76;                    !- Output Value 2

  Table:IndependentVariableList,
    ERV HX_SensHeatEff Independent Variable List,  !- Name
    ERV HX_IndependentVariable;  !- Independent Variable 1 Name

  Output:Variable,*,Schedule Value,Hourly;

  EnergyManagementSystem:Sensor,
    EFC_meter,               !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Electricity:Facility;    !- Output:Variable or Output:Meter Name

  Output:VariableDictionary,IDF,Unsorted;

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

  Output:Schedules,Hourly;

  Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Refrigeration:Electricity,  !- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:NaturalGas,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:NaturalGas,      !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:NaturalGas,      !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:NaturalGas, !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:NaturalGas, !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Building Energy Performance - District Heating Water,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictHeatingWater,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictHeatingWater,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictHeatingWater,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictHeatingWater,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictHeatingWater,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictHeatingWater,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictHeatingWater,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictHeatingWater,  !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictHeatingWater,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictHeatingWater,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictHeatingWater,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictHeatingWater,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictHeatingWater,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    Building Energy Performance - District Cooling,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictCooling,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictCooling,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictCooling,   !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictCooling, !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictCooling, !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictCooling,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictCooling,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictCooling,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictCooling,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictCooling,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    Building Energy Performance - Electricity Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 15

  Output:Table:Monthly,
    Building Energy Performance - Natural Gas Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    NaturalGas:Facility,     !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Heating:NaturalGas,      !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Cooling:NaturalGas,      !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    WaterSystems:NaturalGas, !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cogeneration:NaturalGas, !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Building Energy Performance - District Heating Water Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictHeatingWater:Facility,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictHeatingWater,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictHeatingWater,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictHeatingWater,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictHeatingWater,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictHeatingWater,  !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictHeatingWater,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictHeatingWater,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictHeatingWater,  !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictHeatingWater,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictHeatingWater,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictHeatingWater,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictHeatingWater,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictHeatingWater,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Table:Monthly,
    Building Energy Performance - District Cooling Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictCooling:Facility,!- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictCooling,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictCooling,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictCooling,   !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictCooling, !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictCooling, !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictCooling,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictCooling,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictCooling,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictCooling,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictCooling,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

  Output:Meter:MeterFileOnly,NaturalGas:Facility,Daily;

  Output:Meter:MeterFileOnly,Electricity:Facility,Timestep;

  Output:Meter:MeterFileOnly,Electricity:Facility,Daily;

  Output:Meter,Electricity:Facility,Timestep;

  Output:Meter,NaturalGas:Facility,Timestep;

  Output:Meter,DistrictHeatingWater:Facility,Timestep;

  Output:Meter,DistrictCooling:Facility,Timestep;

! Added reports

Output:Table:Annual,
    People Internal Gain Annual,  !- Name
    ,                        !- Filter
    ,                        !- Schedule Name
    People Total Heating Energy,  !- Variable or Meter or EMS Variable or Field 1 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 1
    ,                        !- Digits After Decimal 1
    People Occupant Count,  !- Variable or Meter or EMS Variable or Field 1 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 1
    ,                        !- Digits After Decimal 1
    People Radiant Heating Energy,  !- Variable or Meter or EMS Variable or Field 2 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 2
    ,                        !- Digits After Decimal 2
    People Convective Heating Energy,  !- Variable or Meter or EMS Variable or Field 3 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 3
    ,                        !- Digits After Decimal 3
    People Sensible Heating Energy,  !- Variable or Meter or EMS Variable or Field 4 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 4
    ,                        !- Digits After Decimal 4
    People Latent Gain Energy,  !- Variable or Meter or EMS Variable or Field 5 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 5
    ,                        !- Digits After Decimal 5
    People Total Heating Rate,  !- Variable or Meter or EMS Variable or Field 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    ,                        !- Digits After Decimal 6
    People Occupant Count,  !- Variable or Meter or EMS Variable or Field 7 Name
    ValueWhenMaximumOrMinimum,                 !- Aggregation Type for Variable or Meter 7
    ,                        !- Digits After Decimal 7
    People Radiant Heating Rate,  !- Variable or Meter or EMS Variable or Field 7 Name
    ValueWhenMaximumOrMinimum,                 !- Aggregation Type for Variable or Meter 7
    ,                        !- Digits After Decimal 7
    People Convective Heating Rate,  !- Variable or Meter or EMS Variable or Field 8 Name
    ValueWhenMaximumOrMinimum,                 !- Aggregation Type for Variable or Meter 8
    ,                        !- Digits After Decimal 8
    People Sensible Heating Rate,  !- Variable or Meter or EMS Variable or Field 9 Name
    ValueWhenMaximumOrMinimum,                 !- Aggregation Type for Variable or Meter 9
    ,                        !- Digits After Decimal 9
    People Latent Gain Rate,  !- Variable or Meter or EMS Variable or Field 10 Name
    ValueWhenMaximumOrMinimum,                 !- Aggregation Type for Variable or Meter 10
    ;                        !- Digits After Decimal 10

Output:Table:Annual,
    AFN Zone Infiltration Annual,  !- Name
    ,                        !- Filter
    ,                        !- Schedule Name
    AFN Zone Infiltration Volume,  !- Variable or Meter or EMS Variable or Field 1 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 1
    ,                        !- Digits After Decimal 1
    AFN Zone Infiltration Mass,  !- Variable or Meter or EMS Variable or Field 1 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 1
    ,                        !- Digits After Decimal 1
    AFN Zone Infiltration Air Change Rate,  !- Variable or Meter or EMS Variable or Field 2 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 2
    6,                        !- Digits After Decimal 2
    AFN Zone Infiltration Volume,  !- Variable or Meter or EMS Variable or Field 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    6,                        !- Digits After Decimal 3
    AFN Zone Infiltration Volume,  !- Variable or Meter or EMS Variable or Field 4 Name
    Minimum,                 !- Aggregation Type for Variable or Meter 4
    6;                        !- Digits After Decimal 4

Output:Table:Annual,
    Water Heater Flow Rates Annual,  !- Name
    ,                        !- Filter
    ,                        !- Schedule Name
    Water Heater Use Side Mass Flow Rate,  !- Variable or Meter or EMS Variable or Field 1 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 1
    10,                        !- Digits After Decimal 1
    Water Heater Source Side Mass Flow Rate,  !- Variable or Meter or EMS Variable or Field 1 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 1
    10,                        !- Digits After Decimal 1
    Water Heater Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 2 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 2
    10,                        !- Digits After Decimal 2
    Water Heater Water Volume,  !- Variable or Meter or EMS Variable or Field 3 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 3
    10,                        !- Digits After Decimal 3
    Water Heater Mains Water Volume,  !- Variable or Meter or EMS Variable or Field 4 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 4
    10,                        !- Digits After Decimal 4
    Water Heater Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    10;                        !- Digits After Decimal 5

Output:Table:Annual,
    Water Use Connection Flow Rates Annual,  !- Name
    ,                        !- Filter
    ,                        !- Schedule Name
    Water Use Connections Hot Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 1 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 1
    10,                        !- Digits After Decimal 1
    Water Use Connections Hot Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    10,                        !- Digits After Decimal 1
    Water Use Connections Cold Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 2 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 2
    10,                        !- Digits After Decimal 2
    Water Use Connections Cold Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    10,                        !- Digits After Decimal 3
    Water Use Connections Total Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 4 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 4
    10,                        !- Digits After Decimal 4
    Water Use Connections Total Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    10;                        !- Digits After Decimal 5
  
Output:Table:Annual,
    Water Use Equipment Flow Rates Annual,  !- Name
    ,                        !- Filter
    ,                        !- Schedule Name
    Water Use Equipment Hot Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 1 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 1
    10,                        !- Digits After Decimal 1
    Water Use Equipment Hot Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    10,                        !- Digits After Decimal 1
    Water Use Equipment Cold Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 2 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 2
    10,                        !- Digits After Decimal 2
    Water Use Equipment Cold Water Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    10,                        !- Digits After Decimal 3
    Water Use Equipment Total Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 4 Name
    SumOrAverage,                 !- Aggregation Type for Variable or Meter 4
    10,                        !- Digits After Decimal 4
    Water Use Equipment Total Volume Flow Rate,  !- Variable or Meter or EMS Variable or Field 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    10;                        !- Digits After Decimal 5
 