{
    "AirLoopHVAC": {
        "PSZ_HP_Core_Zone": {
            "availability_manager_list_name": "Air Loop HVAC 1 AvailabilityManagerAssignmentList",
            "branch_list_name": "PSZ_HP_Core_Zone Supply Branches",
            "demand_side_inlet_node_names": "PSZ_HP_Core_Zone Demand Inlet Nodes",
            "demand_side_outlet_node_name": "Node 9",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Node 6",
            "supply_side_outlet_node_names": "PSZ_HP_Core_Zone Supply Outlet Nodes"
        },
        "PSZ_HP_Perimeter_Zone_1": {
            "availability_manager_list_name": "PSZ_HP_Core_Zone 1 AvailabilityManagerAssigmentList",
            "branch_list_name": "PSZ_HP_Perimeter_Zone_1 Supply Branches",
            "demand_side_inlet_node_names": "PSZ_HP_Perimeter_Zone_1 Demand Inlet Nodes",
            "demand_side_outlet_node_name": "Node 22",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Node 19",
            "supply_side_outlet_node_names": "PSZ_HP_Perimeter_Zone_1 Supply Outlet Nodes"
        },
        "PSZ_HP_Perimeter_Zone_2": {
            "availability_manager_list_name": "PSZ_HP_Perimeter_Zone_2 AvailabilityManagerAssigmentList",
            "branch_list_name": "PSZ_HP_Perimeter_Zone_2 Supply Branches",
            "demand_side_inlet_node_names": "PSZ_HP_Perimeter_Zone_2 Demand Inlet Nodes",
            "demand_side_outlet_node_name": "Node 36",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Node 33",
            "supply_side_outlet_node_names": "PSZ_HP_Perimeter_Zone_2 Supply Outlet Nodes"
        },
        "PSZ_HP_Perimeter_Zone_3": {
            "availability_manager_list_name": "PSZ_HP_Perimeter_Zone_3 AvailabilityManagerAssigmentList",
            "branch_list_name": "PSZ_HP_Perimeter_Zone_3 Supply Branches",
            "demand_side_inlet_node_names": "PSZ_HP_Perimeter_Zone_3 Demand Inlet Nodes",
            "demand_side_outlet_node_name": "Node 50",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Node 47",
            "supply_side_outlet_node_names": "PSZ_HP_Perimeter_Zone_3 Supply Outlet Nodes"
        },
        "PSZ_HP_Perimeter_Zone_4": {
            "availability_manager_list_name": "PSZ_HP_Perimeter_Zone_4 AvailabilityManagerAssigmentList",
            "branch_list_name": "PSZ_HP_Perimeter_Zone_4 Supply Branches",
            "demand_side_inlet_node_names": "PSZ_HP_Perimeter_Zone_4 Demand Inlet Nodes",
            "demand_side_outlet_node_name": "Node 64",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "Node 61",
            "supply_side_outlet_node_names": "PSZ_HP_Perimeter_Zone_4 Supply Outlet Nodes"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "PSZ_HP_Core_Zone_Outdoor_Air_System Controller List": {
            "controller_1_name": "Controller Outdoor Air 1",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ_HP_Perimeter_Zone_1_Outdoor_Air_System Controller List": {
            "controller_1_name": "Controller Outdoor Air 2",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ_HP_Perimeter_Zone_2_Outdoor_Air_System 1 Controller List": {
            "controller_1_name": "Controller Outdoor Air 3",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ_HP_Perimeter_Zone_3_Outdoor_Air_System Controller List": {
            "controller_1_name": "Controller Outdoor Air 4",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ_HP_Perimeter_Zone_4_Outdoor_Air_System Controller List": {
            "controller_1_name": "Controller Outdoor Air 5",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "PSZ_HP_Core_Zone_Outdoor_Air_System": {
            "controller_list_name": "PSZ_HP_Core_Zone_Outdoor_Air_System Controller List",
            "outdoor_air_equipment_list_name": "PSZ_HP_Core_Zone_Outdoor_Air_System Equipment List"
        },
        "PSZ_HP_Perimeter_Zone_1_Outdoor_Air_System": {
            "controller_list_name": "PSZ_HP_Perimeter_Zone_1_Outdoor_Air_System Controller List",
            "outdoor_air_equipment_list_name": "PSZ_HP_Perimeter_Zone_1_Outdoor_Air_System Equipment List"
        },
        "PSZ_HP_Perimeter_Zone_2_Outdoor_Air_System 1": {
            "controller_list_name": "PSZ_HP_Perimeter_Zone_2_Outdoor_Air_System 1 Controller List",
            "outdoor_air_equipment_list_name": "PSZ_HP_Perimeter_Zone_2_Outdoor_Air_System 1 Equipment List"
        },
        "PSZ_HP_Perimeter_Zone_3_Outdoor_Air_System": {
            "controller_list_name": "PSZ_HP_Perimeter_Zone_3_Outdoor_Air_System Controller List",
            "outdoor_air_equipment_list_name": "PSZ_HP_Perimeter_Zone_3_Outdoor_Air_System Equipment List"
        },
        "PSZ_HP_Perimeter_Zone_4_Outdoor_Air_System": {
            "controller_list_name": "PSZ_HP_Perimeter_Zone_4_Outdoor_Air_System Controller List",
            "outdoor_air_equipment_list_name": "PSZ_HP_Perimeter_Zone_4_Outdoor_Air_System Equipment List"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "PSZ_HP_Core_Zone_Outdoor_Air_System Equipment List": {
            "component_1_name": "PSZ_HP_Core_Zone_Outdoor_Air_System Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer",
            "component_2_name": "PSZ_HP_Core_Zone_Air_to_Air_Wheel_HX",
            "component_2_object_type": "HeatExchanger:AirToAir:SensibleAndLatent"
        },
        "PSZ_HP_Perimeter_Zone_1_Outdoor_Air_System Equipment List": {
            "component_1_name": "PSZ_HP_Perimeter_Zone_1_Outdoor_Air_System Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer",
            "component_2_name": "PSZ_HP_Perimeter_Zone_1_Air_to_Air_Plate_HX",
            "component_2_object_type": "HeatExchanger:AirToAir:SensibleAndLatent"
        },
        "PSZ_HP_Perimeter_Zone_2_Outdoor_Air_System 1 Equipment List": {
            "component_1_name": "PSZ_HP_Perimeter_Zone_2_Outdoor_Air_System 1 Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer",
            "component_2_name": "PSZ_HP_Perimeter_Zone_2_Air_to_Air_Plate_HX 1",
            "component_2_object_type": "HeatExchanger:AirToAir:SensibleAndLatent"
        },
        "PSZ_HP_Perimeter_Zone_3_Outdoor_Air_System Equipment List": {
            "component_1_name": "PSZ_HP_Perimeter_Zone_3_Outdoor_Air_System Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer",
            "component_2_name": "PSZ_HP_Perimeter_Zone_3_Air_to_Air_Plate_HX",
            "component_2_object_type": "HeatExchanger:AirToAir:SensibleAndLatent"
        },
        "PSZ_HP_Perimeter_Zone_4_Outdoor_Air_System Equipment List": {
            "component_1_name": "PSZ_HP_Perimeter_Zone_4_Outdoor_Air_System Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer",
            "component_2_name": "PSZ_HP_Perimeter_Zone_4_Air_to_Air_Plate_HX",
            "component_2_object_type": "HeatExchanger:AirToAir:SensibleAndLatent"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "PSZ_HP_Core_Zone Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 1",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Node 9"
        },
        "PSZ_HP_Perimeter_Zone_1 Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 2",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Node 22"
        },
        "PSZ_HP_Perimeter_Zone_2 Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 3",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Node 36"
        },
        "PSZ_HP_Perimeter_Zone_3 Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 4",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Node 50"
        },
        "PSZ_HP_Perimeter_Zone_4 Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 5",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "Node 64"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "PSZ_HP_Core_Zone Node 8 Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 1",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Node 8"
        },
        "PSZ_HP_Perimeter_Zone_1 Node 21 Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 2",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Node 21"
        },
        "PSZ_HP_Perimeter_Zone_2 Node 35 Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 3",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Node 35"
        },
        "PSZ_HP_Perimeter_Zone_3 Node 49 Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 4",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Node 49"
        },
        "PSZ_HP_Perimeter_Zone_4 Node 63 Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 5",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "Node 63"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "Air Loop HVAC Zone Mixer 1": {
            "nodes": [
                {
                    "inlet_node_name": "Node 18"
                }
            ],
            "outlet_node_name": "Node 9"
        },
        "Air Loop HVAC Zone Mixer 2": {
            "nodes": [
                {
                    "inlet_node_name": "Node 75"
                }
            ],
            "outlet_node_name": "Node 22"
        },
        "Air Loop HVAC Zone Mixer 3": {
            "nodes": [
                {
                    "inlet_node_name": "Node 76"
                }
            ],
            "outlet_node_name": "Node 36"
        },
        "Air Loop HVAC Zone Mixer 4": {
            "nodes": [
                {
                    "inlet_node_name": "Node 77"
                }
            ],
            "outlet_node_name": "Node 50"
        },
        "Air Loop HVAC Zone Mixer 5": {
            "nodes": [
                {
                    "inlet_node_name": "Node 78"
                }
            ],
            "outlet_node_name": "Node 64"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Air Loop HVAC Zone Splitter 1": {
            "inlet_node_name": "Node 8",
            "nodes": [
                {
                    "outlet_node_name": "Node 14"
                }
            ]
        },
        "Air Loop HVAC Zone Splitter 2": {
            "inlet_node_name": "Node 21",
            "nodes": [
                {
                    "outlet_node_name": "Node 32"
                }
            ]
        },
        "Air Loop HVAC Zone Splitter 3": {
            "inlet_node_name": "Node 35",
            "nodes": [
                {
                    "outlet_node_name": "Node 46"
                }
            ]
        },
        "Air Loop HVAC Zone Splitter 4": {
            "inlet_node_name": "Node 49",
            "nodes": [
                {
                    "outlet_node_name": "Node 60"
                }
            ]
        },
        "Air Loop HVAC Zone Splitter 5": {
            "inlet_node_name": "Node 63",
            "nodes": [
                {
                    "outlet_node_name": "Node 74"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "PSZ_HP_Core_Zone_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat": {
            "air_inlet_node_name": "Node 14",
            "air_outlet_node_name": "Node 10",
            "availability_schedule_name": "Always On Discrete",
            "maximum_air_flow_rate": "Autosize"
        },
        "PSZ_HP_Perimeter_Zone_1_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat": {
            "air_inlet_node_name": "Node 32",
            "air_outlet_node_name": "Node 23",
            "availability_schedule_name": "Always On Discrete",
            "maximum_air_flow_rate": "Autosize"
        },
        "PSZ_HP_Perimeter_Zone_2_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat": {
            "air_inlet_node_name": "Node 46",
            "air_outlet_node_name": "Node 37",
            "availability_schedule_name": "Always On Discrete",
            "maximum_air_flow_rate": "Autosize"
        },
        "PSZ_HP_Perimeter_Zone_3_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat": {
            "air_inlet_node_name": "Node 60",
            "air_outlet_node_name": "Node 51",
            "availability_schedule_name": "Always On Discrete",
            "maximum_air_flow_rate": "Autosize"
        },
        "PSZ_HP_Perimeter_Zone_4_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat": {
            "air_inlet_node_name": "Node 74",
            "air_outlet_node_name": "Node 65",
            "availability_schedule_name": "Always On Discrete",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AvailabilityManager:NightCycle": {
        "Availability Manager Night Cycle 1": {
            "applicability_schedule_name": "Always On Discrete",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "Perimeter_bot_ZN_1 OA Schedule",
            "thermostat_tolerance": 1
        },
        "Availability Manager Night Cycle 2": {
            "applicability_schedule_name": "Always On Discrete",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "Perimeter_bot_ZN_1 OA Schedule",
            "thermostat_tolerance": 1
        },
        "Availability Manager Night Cycle 3": {
            "applicability_schedule_name": "Always On Discrete",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "Perimeter_bot_ZN_1 OA Schedule",
            "thermostat_tolerance": 1
        },
        "Availability Manager Night Cycle 4": {
            "applicability_schedule_name": "Always On Discrete",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "Perimeter_bot_ZN_1 OA Schedule",
            "thermostat_tolerance": 1
        },
        "Availability Manager Night Cycle 5": {
            "applicability_schedule_name": "Always On Discrete",
            "control_type": "CycleOnAny",
            "cycling_run_time": 3600,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "Perimeter_bot_ZN_1 OA Schedule",
            "thermostat_tolerance": 1
        }
    },
    "AvailabilityManagerAssignmentList": {
        "Air Loop HVAC 1 AvailabilityManagerAssignmentList": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle 1",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ_HP_Core_Zone 1 AvailabilityManagerAssigmentList": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle 2",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ_HP_Perimeter_Zone_2 AvailabilityManagerAssigmentList": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle 3",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ_HP_Perimeter_Zone_3 AvailabilityManagerAssigmentList": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle 4",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ_HP_Perimeter_Zone_4 AvailabilityManagerAssigmentList": {
            "managers": [
                {
                    "availability_manager_name": "Availability Manager Night Cycle 5",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        }
    },
    "Branch": {
        "PSZ_HP_Core_Zone Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 6",
                    "component_name": "PSZ_HP_Core_Zone_Outdoor_Air_System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Node 11"
                },
                {
                    "component_inlet_node_name": "Node 11",
                    "component_name": "PSZ_HP_Core_Zone_Coil_Cooling_DX_Single_Speed CoilSystem",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "Node 12"
                },
                {
                    "component_inlet_node_name": "Node 12",
                    "component_name": "PSZ_HP_Core_Zone_Spd_DX_Htg_Coil CoilSystem",
                    "component_object_type": "CoilSystem:Heating:DX",
                    "component_outlet_node_name": "Node 13"
                },
                {
                    "component_inlet_node_name": "Node 13",
                    "component_name": "PSZ_HP_Core_Zone_Elec_Aux_Htg_Coil",
                    "component_object_type": "Coil:Heating:Electric",
                    "component_outlet_node_name": "Node 17"
                },
                {
                    "component_inlet_node_name": "Node 17",
                    "component_name": "PSZ_HP_Core_Zone_FanSystemModel_ConstantVolume",
                    "component_object_type": "Fan:SystemModel",
                    "component_outlet_node_name": "Node 7"
                }
            ]
        },
        "PSZ_HP_Perimeter_Zone_1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 19",
                    "component_name": "PSZ_HP_Perimeter_Zone_1_Outdoor_Air_System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Node 26"
                },
                {
                    "component_inlet_node_name": "Node 26",
                    "component_name": "PSZ_HP_Perimeter_Zone_1_Coil_Cooling_DX_Single_Speed CoilSystem",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "Node 29"
                },
                {
                    "component_inlet_node_name": "Node 29",
                    "component_name": "PSZ_HP_Perimeter_Zone_1_Spd_DX_Htg_Coil 1 CoilSystem",
                    "component_object_type": "CoilSystem:Heating:DX",
                    "component_outlet_node_name": "Node 30"
                },
                {
                    "component_inlet_node_name": "Node 30",
                    "component_name": "PSZ_HP_Perimeter_Zone_1_Elec_Htg_Coil",
                    "component_object_type": "Coil:Heating:Electric",
                    "component_outlet_node_name": "Node 31"
                },
                {
                    "component_inlet_node_name": "Node 31",
                    "component_name": "PSZ_HP_Perimeter_Zone_1_FanSystemModel_Constant_Volume",
                    "component_object_type": "Fan:SystemModel",
                    "component_outlet_node_name": "Node 20"
                }
            ]
        },
        "PSZ_HP_Perimeter_Zone_2 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 33",
                    "component_name": "PSZ_HP_Perimeter_Zone_2_Outdoor_Air_System 1",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Node 40"
                },
                {
                    "component_inlet_node_name": "Node 40",
                    "component_name": "PSZ_HP_Perimeter_Zone_2_Coil_Cooling_DX_Single_Speed 1 CoilSystem",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "Node 43"
                },
                {
                    "component_inlet_node_name": "Node 43",
                    "component_name": "PSZ_HP_Perimeter_Zone_2_Spd_DX_Htg_Coil 2 CoilSystem",
                    "component_object_type": "CoilSystem:Heating:DX",
                    "component_outlet_node_name": "Node 44"
                },
                {
                    "component_inlet_node_name": "Node 44",
                    "component_name": "PSZ_HP_Perimeter_Zone_2_Elec_Htg_Coil 1",
                    "component_object_type": "Coil:Heating:Electric",
                    "component_outlet_node_name": "Node 45"
                },
                {
                    "component_inlet_node_name": "Node 45",
                    "component_name": "PSZ_HP_Perimeter_Zone_2_FanSystemModel_Constant_Volume 1",
                    "component_object_type": "Fan:SystemModel",
                    "component_outlet_node_name": "Node 34"
                }
            ]
        },
        "PSZ_HP_Perimeter_Zone_3 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 47",
                    "component_name": "PSZ_HP_Perimeter_Zone_3_Outdoor_Air_System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Node 54"
                },
                {
                    "component_inlet_node_name": "Node 54",
                    "component_name": "PSZ_HP_Perimeter_Zone_3_Coil_Cooling_DX_Single_Speed CoilSystem",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "Node 57"
                },
                {
                    "component_inlet_node_name": "Node 57",
                    "component_name": "PSZ_HP_Perimeter_Zone_3_Spd_DX_Htg_Coil CoilSystem",
                    "component_object_type": "CoilSystem:Heating:DX",
                    "component_outlet_node_name": "Node 58"
                },
                {
                    "component_inlet_node_name": "Node 58",
                    "component_name": "PSZ_HP_Perimeter_Zone_3_Elec_Htg_Coil",
                    "component_object_type": "Coil:Heating:Electric",
                    "component_outlet_node_name": "Node 59"
                },
                {
                    "component_inlet_node_name": "Node 59",
                    "component_name": "PSZ_HP_Perimeter_Zone_3_FanSystemModel_Constant_Volume",
                    "component_object_type": "Fan:SystemModel",
                    "component_outlet_node_name": "Node 48"
                }
            ]
        },
        "PSZ_HP_Perimeter_Zone_4 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 61",
                    "component_name": "PSZ_HP_Perimeter_Zone_4_Outdoor_Air_System",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "Node 68"
                },
                {
                    "component_inlet_node_name": "Node 68",
                    "component_name": "PSZ_HP_Perimeter_Zone_4_Coil_Cooling_DX_Single_Speed CoilSystem",
                    "component_object_type": "CoilSystem:Cooling:DX",
                    "component_outlet_node_name": "Node 71"
                },
                {
                    "component_inlet_node_name": "Node 71",
                    "component_name": "PSZ_HP_Perimeter_Zone_4_Spd_DX_Htg_Coil CoilSystem",
                    "component_object_type": "CoilSystem:Heating:DX",
                    "component_outlet_node_name": "Node 72"
                },
                {
                    "component_inlet_node_name": "Node 72",
                    "component_name": "PSZ_HP_Perimeter_Zone_4_Elec_Htg_Coil",
                    "component_object_type": "Coil:Heating:Electric",
                    "component_outlet_node_name": "Node 73"
                },
                {
                    "component_inlet_node_name": "Node 73",
                    "component_name": "PSZ_HP_Perimeter_Zone_4_FanSystemModel_Constant_Volume",
                    "component_object_type": "Fan:SystemModel",
                    "component_outlet_node_name": "Node 62"
                }
            ]
        }
    },
    "BranchList": {
        "PSZ_HP_Core_Zone Supply Branches": {
            "branches": [
                {
                    "branch_name": "PSZ_HP_Core_Zone Main Branch"
                }
            ]
        },
        "PSZ_HP_Perimeter_Zone_1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "PSZ_HP_Perimeter_Zone_1 Main Branch"
                }
            ]
        },
        "PSZ_HP_Perimeter_Zone_2 Supply Branches": {
            "branches": [
                {
                    "branch_name": "PSZ_HP_Perimeter_Zone_2 Main Branch"
                }
            ]
        },
        "PSZ_HP_Perimeter_Zone_3 Supply Branches": {
            "branches": [
                {
                    "branch_name": "PSZ_HP_Perimeter_Zone_3 Main Branch"
                }
            ]
        },
        "PSZ_HP_Perimeter_Zone_4 Supply Branches": {
            "branches": [
                {
                    "branch_name": "PSZ_HP_Perimeter_Zone_4 Main Branch"
                }
            ]
        }
    },
    "Building": {
        "Model for 229 Test Cases": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "Core_Zone_1_Ceiling": {
            "construction_name": "Roof Type 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Core_Space_1",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "Core Zone 1"
        },
        "Core_Zone_5_Floor": {
            "construction_name": "Slab-on-grade Type 1",
            "outside_boundary_condition": "Ground",
            "space_name": "Core_Space_1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core Zone 1"
        },
        "Core_Zone_5_Wall_East": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_Zone_5_Wall_East Reversed",
            "space_name": "Core_Space_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core Zone 1"
        },
        "Core_Zone_5_Wall_East Reversed": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_Zone_5_Wall_East",
            "space_name": "Perimeter_Space_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 2 (East)"
        },
        "Core_Zone_5_Wall_North": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_Zone_5_Wall_North Reversed",
            "space_name": "Core_Space_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core Zone 1"
        },
        "Core_Zone_5_Wall_North Reversed": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_Zone_5_Wall_North",
            "space_name": "Perimeter_Space_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 3 (North)"
        },
        "Core_Zone_5_Wall_South": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_Zone_5_Wall_South Reversed",
            "space_name": "Core_Space_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core Zone 1"
        },
        "Core_Zone_5_Wall_South Reversed": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_Zone_5_Wall_South",
            "space_name": "Perimeter_Space_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 1 (South)"
        },
        "Core_Zone_5_Wall_West": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_Zone_5_Wall_West Reversed",
            "space_name": "Core_Space_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core Zone 1"
        },
        "Core_Zone_5_Wall_West Reversed": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_Zone_5_Wall_West",
            "space_name": "Perimeter_Space_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 4 (West)"
        },
        "Perimeter_Zone_1_Ceiling": {
            "construction_name": "Roof Type 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Perimeter_Space_1",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "Prm Zone 1 (South)"
        },
        "Perimeter_Zone_1_Floor": {
            "construction_name": "Slab-on-grade Type 1",
            "outside_boundary_condition": "Ground",
            "space_name": "Perimeter_Space_1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 1 (South)"
        },
        "Perimeter_Zone_1_Interior_Wall_ZN_1_East": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_Zone_1_Wall_East Reversed",
            "space_name": "Perimeter_Space_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 1 (South)"
        },
        "Perimeter_Zone_1_Wall_East Reversed": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_Zone_1_Interior_Wall_ZN_1_East",
            "space_name": "Perimeter_Space_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 2 (East)"
        },
        "Perimeter_Zone_1_Wall_South": {
            "construction_name": "Exterior Wall Type 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Perimeter_Space_1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Prm Zone 1 (South)"
        },
        "Perimeter_Zone_2_Ceiling": {
            "construction_name": "Roof Type 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Perimeter_Space_2",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "Prm Zone 2 (East)"
        },
        "Perimeter_Zone_2_Floor": {
            "construction_name": "Slab-on-grade Type 1",
            "outside_boundary_condition": "Ground",
            "space_name": "Perimeter_Space_2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 2 (East)"
        },
        "Perimeter_Zone_2_Wall_East": {
            "construction_name": "Exterior Wall Type 2",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Perimeter_Space_2",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Prm Zone 2 (East)"
        },
        "Perimeter_Zone_2_Wall_North": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_Zone_2_Wall_North Reversed",
            "space_name": "Perimeter_Space_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 2 (East)"
        },
        "Perimeter_Zone_2_Wall_North Reversed": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_Zone_2_Wall_North",
            "space_name": "Perimeter_Space_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 3 (North)"
        },
        "Perimeter_Zone_3_Ceiling": {
            "construction_name": "Roof Type 2",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Perimeter_Space_3",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "Prm Zone 3 (North)"
        },
        "Perimeter_Zone_3_Floor": {
            "construction_name": "Slab-on-grade Type 2",
            "outside_boundary_condition": "Ground",
            "space_name": "Perimeter_Space_3",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 3 (North)"
        },
        "Perimeter_Zone_3_Wall_North": {
            "construction_name": "Exterior Wall Type 3",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Perimeter_Space_3",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Prm Zone 3 (North)"
        },
        "Perimeter_Zone_3_Wall_West": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_Zone_3_Wall_West Reversed",
            "space_name": "Perimeter_Space_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 3 (North)"
        },
        "Perimeter_Zone_3_Wall_West Reversed": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_Zone_3_Wall_West",
            "space_name": "Perimeter_Space_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 4 (West)"
        },
        "Perimeter_Zone_4_Ceiling": {
            "construction_name": "Roof Type 3",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Perimeter_Space_4",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "Prm Zone 4 (West)"
        },
        "Perimeter_Zone_4_Floor": {
            "construction_name": "Slab-on-grade Type 2",
            "outside_boundary_condition": "Ground",
            "space_name": "Perimeter_Space_4",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 4 (West)"
        },
        "Perimeter_Zone_4_Wall_South": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_Zone_4_Wall_South Reversed",
            "space_name": "Perimeter_Space_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 4 (West)"
        },
        "Perimeter_Zone_4_Wall_South Reversed": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_Zone_4_Wall_South",
            "space_name": "Perimeter_Space_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 1 (South)"
        },
        "Perimeter_Zone_4_Wall_West": {
            "construction_name": "Exterior Wall Type 3",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Perimeter_Space_4",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Prm Zone 4 (West)"
        }
    },
    "Coil:Cooling:DX:SingleSpeed": {
        "PSZ_HP_Core_Zone_Coil_Cooling_DX_Single_Speed": {
            "2017_rated_evaporator_fan_power_per_volume_flow_rate": 773.3,
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Node 11",
            "air_outlet_node_name": "Node 12",
            "availability_schedule_name": "Always On Discrete",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 2,
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Curve Quadratic 2",
            "energy_input_ratio_function_of_temperature_curve_name": "Curve Biquadratic 2",
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0.9,
            "evaporative_condenser_pump_rated_power_consumption": "Autosize",
            "gross_rated_cooling_cop": 3.1,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -25,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Curve Quadratic 3",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Curve Quadratic 1",
            "total_cooling_capacity_function_of_temperature_curve_name": "Curve Biquadratic 1"
        },
        "PSZ_HP_Perimeter_Zone_1_Coil_Cooling_DX_Single_Speed": {
            "2017_rated_evaporator_fan_power_per_volume_flow_rate": 773.3,
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Node 26",
            "air_outlet_node_name": "Node 29",
            "availability_schedule_name": "Always On Discrete",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 2,
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Curve Quadratic 2",
            "energy_input_ratio_function_of_temperature_curve_name": "Curve Biquadratic 2",
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0.9,
            "evaporative_condenser_pump_rated_power_consumption": "Autosize",
            "gross_rated_cooling_cop": 3.1,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -25,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Curve Quadratic 3",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Curve Quadratic 1",
            "total_cooling_capacity_function_of_temperature_curve_name": "Curve Biquadratic 1"
        },
        "PSZ_HP_Perimeter_Zone_2_Coil_Cooling_DX_Single_Speed 1": {
            "2017_rated_evaporator_fan_power_per_volume_flow_rate": 773.3,
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Node 40",
            "air_outlet_node_name": "Node 43",
            "availability_schedule_name": "Always On Discrete",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 2,
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Curve Quadratic 2",
            "energy_input_ratio_function_of_temperature_curve_name": "Curve Biquadratic 2",
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0.9,
            "evaporative_condenser_pump_rated_power_consumption": "Autosize",
            "gross_rated_cooling_cop": 3.1,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -25,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Curve Quadratic 3",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Curve Quadratic 1",
            "total_cooling_capacity_function_of_temperature_curve_name": "Curve Biquadratic 1"
        },
        "PSZ_HP_Perimeter_Zone_3_Coil_Cooling_DX_Single_Speed": {
            "2017_rated_evaporator_fan_power_per_volume_flow_rate": 773.3,
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Node 54",
            "air_outlet_node_name": "Node 57",
            "availability_schedule_name": "Always On Discrete",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 2,
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Curve Quadratic 2",
            "energy_input_ratio_function_of_temperature_curve_name": "Curve Biquadratic 2",
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0.9,
            "evaporative_condenser_pump_rated_power_consumption": "Autosize",
            "gross_rated_cooling_cop": 3.1,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -25,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Curve Quadratic 3",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Curve Quadratic 1",
            "total_cooling_capacity_function_of_temperature_curve_name": "Curve Biquadratic 1"
        },
        "PSZ_HP_Perimeter_Zone_4_Coil_Cooling_DX_Single_Speed": {
            "2017_rated_evaporator_fan_power_per_volume_flow_rate": 773.3,
            "2023_rated_evaporator_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Node 68",
            "air_outlet_node_name": "Node 71",
            "availability_schedule_name": "Always On Discrete",
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 2,
            "condenser_type": "AirCooled",
            "crankcase_heater_capacity": 0,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "Curve Quadratic 2",
            "energy_input_ratio_function_of_temperature_curve_name": "Curve Biquadratic 2",
            "evaporative_condenser_air_flow_rate": "Autosize",
            "evaporative_condenser_effectiveness": 0.9,
            "evaporative_condenser_pump_rated_power_consumption": "Autosize",
            "gross_rated_cooling_cop": 3.1,
            "gross_rated_sensible_heat_ratio": "Autosize",
            "gross_rated_total_cooling_capacity": "Autosize",
            "latent_capacity_time_constant": 0,
            "maximum_cycling_rate": 0,
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -25,
            "nominal_time_for_condensate_removal_to_begin": 0,
            "part_load_fraction_correlation_curve_name": "Curve Quadratic 3",
            "rated_air_flow_rate": "Autosize",
            "ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity": 0,
            "total_cooling_capacity_function_of_flow_fraction_curve_name": "Curve Quadratic 1",
            "total_cooling_capacity_function_of_temperature_curve_name": "Curve Biquadratic 1"
        }
    },
    "Coil:Heating:DX:SingleSpeed": {
        "PSZ_HP_Core_Zone_Spd_DX_Htg_Coil": {
            "2017_rated_supply_fan_power_per_volume_flow_rate": 773.3,
            "2023_rated_supply_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Node 12",
            "air_outlet_node_name": "Node 13",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "crankcase_heater_capacity": 0,
            "defrost_control": "Timed",
            "defrost_strategy": "Resistive",
            "defrost_time_period_fraction": 0.166667,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "OS:Curve:Quadratic 9",
            "energy_input_ratio_function_of_temperature_curve_name": "OS:Curve:Biquadratic 8",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 3.1,
            "heating_capacity_function_of_flow_fraction_curve_name": "OS:Curve:Quadratic 8",
            "heating_capacity_function_of_temperature_curve_name": "OS:Curve:Biquadratic 7",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 4.4444444444445,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 5,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -23.333333333333,
            "part_load_fraction_correlation_curve_name": "OS:Curve:Quadratic 10",
            "rated_air_flow_rate": "Autosize",
            "resistive_defrost_heater_capacity": 2000
        },
        "PSZ_HP_Perimeter_Zone_1_Spd_DX_Htg_Coil 1": {
            "2017_rated_supply_fan_power_per_volume_flow_rate": 773.3,
            "2023_rated_supply_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Node 29",
            "air_outlet_node_name": "Node 30",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "crankcase_heater_capacity": 0,
            "defrost_control": "Timed",
            "defrost_strategy": "Resistive",
            "defrost_time_period_fraction": 0.166667,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "OS:Curve:Quadratic 9",
            "energy_input_ratio_function_of_temperature_curve_name": "OS:Curve:Biquadratic 8",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 3.1,
            "heating_capacity_function_of_flow_fraction_curve_name": "OS:Curve:Quadratic 8",
            "heating_capacity_function_of_temperature_curve_name": "OS:Curve:Biquadratic 7",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 4.4444444444445,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 5,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -23.333333333333,
            "part_load_fraction_correlation_curve_name": "OS:Curve:Quadratic 10",
            "rated_air_flow_rate": "Autosize",
            "resistive_defrost_heater_capacity": 2000
        },
        "PSZ_HP_Perimeter_Zone_2_Spd_DX_Htg_Coil 2": {
            "2017_rated_supply_fan_power_per_volume_flow_rate": 773.3,
            "2023_rated_supply_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Node 43",
            "air_outlet_node_name": "Node 44",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "crankcase_heater_capacity": 0,
            "defrost_control": "Timed",
            "defrost_strategy": "Resistive",
            "defrost_time_period_fraction": 0.166667,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "OS:Curve:Quadratic 9",
            "energy_input_ratio_function_of_temperature_curve_name": "OS:Curve:Biquadratic 8",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 3.1,
            "heating_capacity_function_of_flow_fraction_curve_name": "OS:Curve:Quadratic 8",
            "heating_capacity_function_of_temperature_curve_name": "OS:Curve:Biquadratic 7",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 4.4444444444445,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 5,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -23.333333333333,
            "part_load_fraction_correlation_curve_name": "OS:Curve:Quadratic 10",
            "rated_air_flow_rate": "Autosize",
            "resistive_defrost_heater_capacity": 2000
        },
        "PSZ_HP_Perimeter_Zone_3_Spd_DX_Htg_Coil": {
            "2017_rated_supply_fan_power_per_volume_flow_rate": 773.3,
            "2023_rated_supply_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Node 57",
            "air_outlet_node_name": "Node 58",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "crankcase_heater_capacity": 0,
            "defrost_control": "Timed",
            "defrost_strategy": "Resistive",
            "defrost_time_period_fraction": 0.166667,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "OS:Curve:Quadratic 9",
            "energy_input_ratio_function_of_temperature_curve_name": "OS:Curve:Biquadratic 8",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 3.1,
            "heating_capacity_function_of_flow_fraction_curve_name": "OS:Curve:Quadratic 8",
            "heating_capacity_function_of_temperature_curve_name": "OS:Curve:Biquadratic 7",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 4.4444444444445,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 5,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -23.333333333333,
            "part_load_fraction_correlation_curve_name": "OS:Curve:Quadratic 10",
            "rated_air_flow_rate": "Autosize",
            "resistive_defrost_heater_capacity": 2000
        },
        "PSZ_HP_Perimeter_Zone_4_Spd_DX_Htg_Coil": {
            "2017_rated_supply_fan_power_per_volume_flow_rate": 773.3,
            "2023_rated_supply_fan_power_per_volume_flow_rate": 934.4,
            "air_inlet_node_name": "Node 71",
            "air_outlet_node_name": "Node 72",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "crankcase_heater_capacity": 0,
            "defrost_control": "Timed",
            "defrost_strategy": "Resistive",
            "defrost_time_period_fraction": 0.166667,
            "energy_input_ratio_function_of_flow_fraction_curve_name": "OS:Curve:Quadratic 9",
            "energy_input_ratio_function_of_temperature_curve_name": "OS:Curve:Biquadratic 8",
            "gross_rated_heating_capacity": "Autosize",
            "gross_rated_heating_cop": 3.1,
            "heating_capacity_function_of_flow_fraction_curve_name": "OS:Curve:Quadratic 8",
            "heating_capacity_function_of_temperature_curve_name": "OS:Curve:Biquadratic 7",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 4.4444444444445,
            "maximum_outdoor_dry_bulb_temperature_for_defrost_operation": 5,
            "minimum_outdoor_dry_bulb_temperature_for_compressor_operation": -23.333333333333,
            "part_load_fraction_correlation_curve_name": "OS:Curve:Quadratic 10",
            "rated_air_flow_rate": "Autosize",
            "resistive_defrost_heater_capacity": 2000
        }
    },
    "Coil:Heating:Electric": {
        "PSZ_HP_Core_Zone_Elec_Aux_Htg_Coil": {
            "air_inlet_node_name": "Node 13",
            "air_outlet_node_name": "Node 17",
            "availability_schedule_name": "Always On Discrete",
            "efficiency": 1,
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "Node 17"
        },
        "PSZ_HP_Perimeter_Zone_1_Elec_Htg_Coil": {
            "air_inlet_node_name": "Node 30",
            "air_outlet_node_name": "Node 31",
            "availability_schedule_name": "Always On Discrete",
            "efficiency": 1,
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "Node 31"
        },
        "PSZ_HP_Perimeter_Zone_2_Elec_Htg_Coil 1": {
            "air_inlet_node_name": "Node 44",
            "air_outlet_node_name": "Node 45",
            "availability_schedule_name": "Always On Discrete",
            "efficiency": 1,
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "Node 45"
        },
        "PSZ_HP_Perimeter_Zone_3_Elec_Htg_Coil": {
            "air_inlet_node_name": "Node 58",
            "air_outlet_node_name": "Node 59",
            "availability_schedule_name": "Always On Discrete",
            "efficiency": 1,
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "Node 59"
        },
        "PSZ_HP_Perimeter_Zone_4_Elec_Htg_Coil": {
            "air_inlet_node_name": "Node 72",
            "air_outlet_node_name": "Node 73",
            "availability_schedule_name": "Always On Discrete",
            "efficiency": 1,
            "nominal_capacity": "Autosize",
            "temperature_setpoint_node_name": "Node 73"
        }
    },
    "CoilSystem:Cooling:DX": {
        "PSZ_HP_Core_Zone_Coil_Cooling_DX_Single_Speed CoilSystem": {
            "availability_schedule_name": "Always On Discrete",
            "cooling_coil_name": "PSZ_HP_Core_Zone_Coil_Cooling_DX_Single_Speed",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Node 11",
            "dx_cooling_coil_system_outlet_node_name": "Node 12",
            "dx_cooling_coil_system_sensor_node_name": "Node 12"
        },
        "PSZ_HP_Perimeter_Zone_1_Coil_Cooling_DX_Single_Speed CoilSystem": {
            "availability_schedule_name": "Always On Discrete",
            "cooling_coil_name": "PSZ_HP_Perimeter_Zone_1_Coil_Cooling_DX_Single_Speed",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Node 26",
            "dx_cooling_coil_system_outlet_node_name": "Node 29",
            "dx_cooling_coil_system_sensor_node_name": "Node 29"
        },
        "PSZ_HP_Perimeter_Zone_2_Coil_Cooling_DX_Single_Speed 1 CoilSystem": {
            "availability_schedule_name": "Always On Discrete",
            "cooling_coil_name": "PSZ_HP_Perimeter_Zone_2_Coil_Cooling_DX_Single_Speed 1",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Node 40",
            "dx_cooling_coil_system_outlet_node_name": "Node 43",
            "dx_cooling_coil_system_sensor_node_name": "Node 43"
        },
        "PSZ_HP_Perimeter_Zone_3_Coil_Cooling_DX_Single_Speed CoilSystem": {
            "availability_schedule_name": "Always On Discrete",
            "cooling_coil_name": "PSZ_HP_Perimeter_Zone_3_Coil_Cooling_DX_Single_Speed",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Node 54",
            "dx_cooling_coil_system_outlet_node_name": "Node 57",
            "dx_cooling_coil_system_sensor_node_name": "Node 57"
        },
        "PSZ_HP_Perimeter_Zone_4_Coil_Cooling_DX_Single_Speed CoilSystem": {
            "availability_schedule_name": "Always On Discrete",
            "cooling_coil_name": "PSZ_HP_Perimeter_Zone_4_Coil_Cooling_DX_Single_Speed",
            "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
            "dx_cooling_coil_system_inlet_node_name": "Node 68",
            "dx_cooling_coil_system_outlet_node_name": "Node 71",
            "dx_cooling_coil_system_sensor_node_name": "Node 71"
        }
    },
    "CoilSystem:Heating:DX": {
        "PSZ_HP_Core_Zone_Spd_DX_Htg_Coil CoilSystem": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "heating_coil_name": "PSZ_HP_Core_Zone_Spd_DX_Htg_Coil",
            "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed"
        },
        "PSZ_HP_Perimeter_Zone_1_Spd_DX_Htg_Coil 1 CoilSystem": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "heating_coil_name": "PSZ_HP_Perimeter_Zone_1_Spd_DX_Htg_Coil 1",
            "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed"
        },
        "PSZ_HP_Perimeter_Zone_2_Spd_DX_Htg_Coil 2 CoilSystem": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "heating_coil_name": "PSZ_HP_Perimeter_Zone_2_Spd_DX_Htg_Coil 2",
            "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed"
        },
        "PSZ_HP_Perimeter_Zone_3_Spd_DX_Htg_Coil CoilSystem": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "heating_coil_name": "PSZ_HP_Perimeter_Zone_3_Spd_DX_Htg_Coil",
            "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed"
        },
        "PSZ_HP_Perimeter_Zone_4_Spd_DX_Htg_Coil CoilSystem": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "heating_coil_name": "PSZ_HP_Perimeter_Zone_4_Spd_DX_Htg_Coil",
            "heating_coil_object_type": "Coil:Heating:DX:SingleSpeed"
        }
    },
    "Construction": {
        "Exterior Wall Type 1": {
            "layer_2": "Exterior Wall Type 1 Gypsum Board",
            "layer_3": "Exterior Wall Type 1 Insulation",
            "layer_4": "Exterior Wall Type 1 Gypsum Board",
            "outside_layer": "Exterior Wall Type 1 Stucco"
        },
        "Exterior Wall Type 2": {
            "layer_2": "Exterior Wall Type 2 Gypsum Board",
            "layer_3": "Exterior Wall Type 2 Insulation",
            "layer_4": "Exterior Wall Type 2 Gypsum Board",
            "outside_layer": "Exterior Wall Type 2 Stucco"
        },
        "Exterior Wall Type 3": {
            "outside_layer": "Exterior Wall Type 3 Total surface-to-surface thermal resistance"
        },
        "Interior Furnishings": {
            "outside_layer": "Wood 6in"
        },
        "Interior Wall": {
            "outside_layer": "Interior Wall surface-to-surface thermal resistance"
        },
        "Roof Type 1": {
            "layer_2": "Roof Type 1 Continuous Insulation",
            "layer_3": "Roof Type 1 Metal Deck",
            "outside_layer": "Roof Type 1 Built-up roofing"
        },
        "Roof Type 2": {
            "layer_2": "Roof Type 2 Continuous Insulation",
            "layer_3": "Roof Type 2 Built-up roofing",
            "outside_layer": "Roof Type 2 Metal Deck"
        },
        "Roof Type 3": {
            "outside_layer": "Roof Type 3 Total surface-to-surface thermal resistance"
        },
        "Slab-on-grade Type 1": {
            "outside_layer": "Slab-on-grade Type 1 Concrete"
        },
        "Slab-on-grade Type 2": {
            "layer_2": "Insulation for Slab on grade Type 2",
            "outside_layer": "Slab-on-grade Type 2 Concrete"
        },
        "Swinging Door": {
            "outside_layer": "Opaque Door Panel"
        },
        "Vertical Fenestration Type 1": {
            "outside_layer": "Vertical Fenestration Type 1 simple material"
        }
    },
    "Controller:MechanicalVentilation": {
        "Controller Mechanical Ventilation 1": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "Core_Zone_Design_OA",
                    "design_specification_zone_air_distribution_object_name": "Core Zone 1 Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Core Zone 1"
                }
            ]
        },
        "Controller Mechanical Ventilation 2": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "Perimeter_Zone_1_Design_OA",
                    "design_specification_zone_air_distribution_object_name": "Prm Zone 1 (South) Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Prm Zone 1 (South)"
                }
            ]
        },
        "Controller Mechanical Ventilation 3": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "Perimeter_Zone_2_Design_OA",
                    "design_specification_zone_air_distribution_object_name": "Prm Zone 2 (East) Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Prm Zone 2 (East)"
                }
            ]
        },
        "Controller Mechanical Ventilation 4": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "Perimeter_Zone_3_Design_OA",
                    "design_specification_zone_air_distribution_object_name": "Prm Zone 3 (North) Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Prm Zone 3 (North)"
                }
            ]
        },
        "Controller Mechanical Ventilation 5": {
            "availability_schedule_name": "Always On Discrete",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "Perimeter_Zone_4_Design_OA",
                    "design_specification_zone_air_distribution_object_name": "Prm Zone 4 (West) Design Spec Zone Air Dist",
                    "zone_or_zonelist_name": "Prm Zone 4 (West)"
                }
            ]
        }
    },
    "Controller:OutdoorAir": {
        "Controller Outdoor Air 1": {
            "actuator_node_name": "Outboard OA Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "economizer_minimum_limit_dry_bulb_temperature": -100,
            "economizer_operation_staging": "InterlockedWithMechanicalCooling",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 1",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "Node 11",
            "relief_air_outlet_node_name": "Node 16",
            "return_air_node_name": "Node 6"
        },
        "Controller Outdoor Air 2": {
            "actuator_node_name": "Node 24",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "economizer_minimum_limit_dry_bulb_temperature": -100,
            "economizer_operation_staging": "InterlockedWithMechanicalCooling",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 2",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "Node 26",
            "relief_air_outlet_node_name": "Node 28",
            "return_air_node_name": "Node 19"
        },
        "Controller Outdoor Air 3": {
            "actuator_node_name": "Node 38",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "economizer_minimum_limit_dry_bulb_temperature": -100,
            "economizer_operation_staging": "InterlockedWithMechanicalCooling",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 3",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "Node 40",
            "relief_air_outlet_node_name": "Node 42",
            "return_air_node_name": "Node 33"
        },
        "Controller Outdoor Air 4": {
            "actuator_node_name": "Node 52",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "economizer_minimum_limit_dry_bulb_temperature": -100,
            "economizer_operation_staging": "InterlockedWithMechanicalCooling",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 4",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "Node 54",
            "relief_air_outlet_node_name": "Node 56",
            "return_air_node_name": "Node 47"
        },
        "Controller Outdoor Air 5": {
            "actuator_node_name": "Node 66",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "economizer_minimum_limit_dry_bulb_temperature": -100,
            "economizer_operation_staging": "InterlockedWithMechanicalCooling",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 5",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "Node 68",
            "relief_air_outlet_node_name": "Node 70",
            "return_air_node_name": "Node 61"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 20,
            "minimum_system_timestep": 1
        }
    },
    "Curve:Biquadratic": {
        "Curve Biquadratic 1": {
            "coefficient1_constant": 0.942587793,
            "coefficient2_x": 0.009543347,
            "coefficient3_x_2": 0.00068377,
            "coefficient4_y": -0.011042676,
            "coefficient5_y_2": 5.249e-06,
            "coefficient6_x_y": -9.72e-06,
            "maximum_value_of_x": 22,
            "maximum_value_of_y": 46,
            "minimum_value_of_x": 17,
            "minimum_value_of_y": 13
        },
        "Curve Biquadratic 2": {
            "coefficient1_constant": 0.342414409,
            "coefficient2_x": 0.034885008,
            "coefficient3_x_2": -0.0006237,
            "coefficient4_y": 0.004977216,
            "coefficient5_y_2": 0.000437951,
            "coefficient6_x_y": -0.000728028,
            "maximum_value_of_x": 22,
            "maximum_value_of_y": 46,
            "minimum_value_of_x": 17,
            "minimum_value_of_y": 13
        },
        "MZ-VAV-G Cool-Cap-fT1": {
            "coefficient1_constant": 1.39072,
            "coefficient2_x": -0.0529058,
            "coefficient3_x_2": 0.0018423,
            "coefficient4_y": 0.00058267,
            "coefficient5_y_2": -0.000186814,
            "coefficient6_x_y": 0.000265159,
            "maximum_value_of_x": 22.1111,
            "maximum_value_of_y": 47.66,
            "minimum_value_of_x": 16.5556,
            "minimum_value_of_y": 23.7778
        },
        "MZ-VAV-G Cool-Cap-fT2": {
            "coefficient1_constant": 1.39072,
            "coefficient2_x": -0.0529058,
            "coefficient3_x_2": 0.0018423,
            "coefficient4_y": 0.00058267,
            "coefficient5_y_2": -0.000186814,
            "coefficient6_x_y": 0.000265159,
            "maximum_value_of_x": 22.1111,
            "maximum_value_of_y": 47.66,
            "minimum_value_of_x": 16.5556,
            "minimum_value_of_y": 23.7778
        },
        "MZ-VAV-G Cool-EIR-fT1": {
            "coefficient1_constant": -0.536161,
            "coefficient2_x": 0.105138,
            "coefficient3_x_2": -0.00172659,
            "coefficient4_y": 0.0149848,
            "coefficient5_y_2": 0.000659948,
            "coefficient6_x_y": -0.0017385,
            "maximum_value_of_x": 22.1111,
            "maximum_value_of_y": 47.66,
            "minimum_value_of_x": 16.5556,
            "minimum_value_of_y": 23.7778
        },
        "MZ-VAV-G Cool-EIR-fT2": {
            "coefficient1_constant": -0.536161,
            "coefficient2_x": 0.105138,
            "coefficient3_x_2": -0.00172659,
            "coefficient4_y": 0.0149848,
            "coefficient5_y_2": 0.000659948,
            "coefficient6_x_y": -0.0017385,
            "maximum_value_of_x": 22.1111,
            "maximum_value_of_y": 47.66,
            "minimum_value_of_x": 16.5556,
            "minimum_value_of_y": 23.7778
        },
        "OS:Curve:Biquadratic 7": {
            "coefficient1_constant": 0.758746,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_y": 0.027626,
            "coefficient5_y_2": 0.000148716,
            "coefficient6_x_y": 0,
            "maximum_value_of_x": 1,
            "maximum_value_of_y": 1,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0
        },
        "OS:Curve:Biquadratic 8": {
            "coefficient1_constant": 1.19248,
            "coefficient2_x": -0.0300438,
            "coefficient3_x_2": 0.00103745,
            "coefficient4_y": 0,
            "coefficient5_y_2": 0,
            "coefficient6_x_y": 0,
            "maximum_value_of_x": 20,
            "maximum_value_of_y": 1,
            "minimum_value_of_x": -20,
            "minimum_value_of_y": 0
        }
    },
    "Curve:Quadratic": {
        "Curve Quadratic 1": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Curve Quadratic 2": {
            "coefficient1_constant": 1.1552,
            "coefficient2_x": -0.1808,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "Curve Quadratic 3": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "MZ-VAV-G Cool-Cap-fFF1": {
            "coefficient1_constant": 0.718954,
            "coefficient2_x": 0.435436,
            "coefficient3_x_2": -0.154193,
            "maximum_value_of_x": 1.25,
            "minimum_value_of_x": 0.75
        },
        "MZ-VAV-G Cool-Cap-fFF2": {
            "coefficient1_constant": 0.718954,
            "coefficient2_x": 0.435436,
            "coefficient3_x_2": -0.154193,
            "maximum_value_of_x": 1.25,
            "minimum_value_of_x": 0.75
        },
        "MZ-VAV-G Cool-EIR-fFF1": {
            "coefficient1_constant": 1.19525,
            "coefficient2_x": -0.306138,
            "coefficient3_x_2": 0.110973,
            "maximum_value_of_x": 1.25,
            "minimum_value_of_x": 0.75
        },
        "MZ-VAV-G Cool-EIR-fFF2": {
            "coefficient1_constant": 1.19525,
            "coefficient2_x": -0.306138,
            "coefficient3_x_2": 0.110973,
            "maximum_value_of_x": 1.25,
            "minimum_value_of_x": 0.75
        },
        "MZ-VAV-G Cool-PLF-fPLR1": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "MZ-VAV-G Cool-PLF-fPLR2": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "OS:Curve:Quadratic 8": {
            "coefficient1_constant": 0.84,
            "coefficient2_x": 0.16,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "OS:Curve:Quadratic 9": {
            "coefficient1_constant": 1.3824,
            "coefficient2_x": -0.4336,
            "coefficient3_x_2": 0.0512,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "OS:Curve:Quadratic 10": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "Curve:Quartic": {
        "MZ-VAV-G Supply Fan Curve": {
            "coefficient1_constant": 0.040759894,
            "coefficient2_x": 0.08804497,
            "coefficient3_x_2": -0.07292612,
            "coefficient4_x_3": 0.943739823,
            "coefficient5_x_4": 0,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1,
            "maximum_value_of_x": 1,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        }
    },
    "DesignSpecification:OutdoorAir": {
        "Core_Zone_Design_OA": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.0006096,
            "outdoor_air_method": "Sum"
        },
        "Perimeter_Zone_1_Design_OA": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.0006096,
            "outdoor_air_method": "Sum"
        },
        "Perimeter_Zone_2_Design_OA": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.0006096,
            "outdoor_air_method": "Sum"
        },
        "Perimeter_Zone_3_Design_OA": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.0006096,
            "outdoor_air_method": "Sum"
        },
        "Perimeter_Zone_4_Design_OA": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.0006096,
            "outdoor_air_method": "Sum"
        }
    },
    "DesignSpecification:OutdoorAir:SpaceList": {
        "Core Zone 1 DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "Core_Zone_Design_OA",
                    "space_name": "Core_Space_1"
                }
            ]
        },
        "Prm Zone 1 (South) DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "Perimeter_Zone_1_Design_OA",
                    "space_name": "Perimeter_Space_1"
                }
            ]
        },
        "Prm Zone 2 (East) DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "Perimeter_Zone_2_Design_OA",
                    "space_name": "Perimeter_Space_2"
                }
            ]
        },
        "Prm Zone 3 (North) DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "Perimeter_Zone_3_Design_OA",
                    "space_name": "Perimeter_Space_3"
                }
            ]
        },
        "Prm Zone 4 (West) DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "Perimeter_Zone_4_Design_OA",
                    "space_name": "Perimeter_Space_4"
                }
            ]
        }
    },
    "DesignSpecification:ZoneAirDistribution": {
        "Core Zone 1 Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "Prm Zone 1 (South) Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "Prm Zone 2 (East) Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "Prm Zone 3 (North) Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "Prm Zone 4 (West) Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        }
    },
    "ElectricEquipment": {
        "Core_bottom Elec Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralEquipment",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "schedule_name": "Core_Space_Elec_Equip_Sch",
            "watts_per_floor_area": 8.07,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_Space_1"
        },
        "Perimeter_bot_ZN_1 Elec Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralEquipment",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "schedule_name": "Perimeter_Space_1_Elec_Equip_Sch",
            "watts_per_floor_area": 8.07,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_1"
        },
        "Perimeter_bot_ZN_2 Elec Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralEquipment",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "schedule_name": "Perimeter_Space_2_Elec_Equip_Sch",
            "watts_per_floor_area": 8.07,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_2"
        },
        "Perimeter_bot_ZN_3 Elec Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralEquipment",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "schedule_name": "Perimeter_Space_3_Elec_Equip_Sch",
            "watts_per_floor_area": 8.07,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_3"
        },
        "Perimeter_bot_ZN_4 Elec Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralEquipment",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "schedule_name": "Perimeter_bot_ZN_4 Elec Equip Sch",
            "watts_per_floor_area": 8.07,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_4"
        }
    },
    "EnergyManagementSystem:Sensor": {
        "EFC_meter": {
            "output_variable_or_output_meter_name": "Electricity:Facility"
        }
    },
    "Fan:SystemModel": {
        "PSZ_HP_Core_Zone_FanSystemModel_ConstantVolume": {
            "air_inlet_node_name": "Node 17",
            "air_outlet_node_name": "Node 7",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_power_sizing_method": "PowerPerFlow",
            "design_pressure_rise": 250,
            "electric_power_minimum_flow_rate_fraction": 0.2,
            "electric_power_per_unit_flow_rate": 635.664000986795,
            "electric_power_per_unit_flow_rate_per_unit_pressure": 2.2204460492503e-16,
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1,
            "motor_loss_radiative_fraction": 0,
            "number_of_speeds": 1,
            "speed_control_method": "Discrete"
        },
        "PSZ_HP_Perimeter_Zone_1_FanSystemModel_Constant_Volume": {
            "air_inlet_node_name": "Node 31",
            "air_outlet_node_name": "Node 20",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_power_sizing_method": "PowerPerFlow",
            "design_pressure_rise": 250,
            "electric_power_minimum_flow_rate_fraction": 0.2,
            "electric_power_per_unit_flow_rate": 635.664000986795,
            "electric_power_per_unit_flow_rate_per_unit_pressure": 2.2204460492503e-16,
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1,
            "motor_loss_radiative_fraction": 0,
            "number_of_speeds": 1,
            "speed_control_method": "Discrete"
        },
        "PSZ_HP_Perimeter_Zone_2_FanSystemModel_Constant_Volume 1": {
            "air_inlet_node_name": "Node 45",
            "air_outlet_node_name": "Node 34",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_power_sizing_method": "PowerPerFlow",
            "design_pressure_rise": 250,
            "electric_power_minimum_flow_rate_fraction": 0.2,
            "electric_power_per_unit_flow_rate": 635.664000986795,
            "electric_power_per_unit_flow_rate_per_unit_pressure": 2.2204460492503e-16,
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1,
            "motor_loss_radiative_fraction": 0,
            "number_of_speeds": 1,
            "speed_control_method": "Discrete"
        },
        "PSZ_HP_Perimeter_Zone_3_FanSystemModel_Constant_Volume": {
            "air_inlet_node_name": "Node 59",
            "air_outlet_node_name": "Node 48",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_power_sizing_method": "PowerPerFlow",
            "design_pressure_rise": 250,
            "electric_power_minimum_flow_rate_fraction": 0.2,
            "electric_power_per_unit_flow_rate": 635.664000986795,
            "electric_power_per_unit_flow_rate_per_unit_pressure": 2.2204460492503e-16,
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1,
            "motor_loss_radiative_fraction": 0,
            "number_of_speeds": 1,
            "speed_control_method": "Discrete"
        },
        "PSZ_HP_Perimeter_Zone_4_FanSystemModel_Constant_Volume": {
            "air_inlet_node_name": "Node 73",
            "air_outlet_node_name": "Node 62",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_power_sizing_method": "PowerPerFlow",
            "design_pressure_rise": 250,
            "electric_power_minimum_flow_rate_fraction": 0.2,
            "electric_power_per_unit_flow_rate": 635.664000986795,
            "electric_power_per_unit_flow_rate_per_unit_pressure": 2.2204460492503e-16,
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.7,
            "motor_efficiency": 0.9,
            "motor_in_air_stream_fraction": 1,
            "motor_loss_radiative_fraction": 0,
            "number_of_speeds": 1,
            "speed_control_method": "Discrete"
        }
    },
    "FenestrationSurface:Detailed": {
        "Perimeter_ZN_1_Wall_South_Door2": {
            "building_surface_name": "Perimeter_Zone_1_Wall_South",
            "construction_name": "Swinging Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 33.011303488322,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 33.011303488322,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 33.925703488322,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 33.925703488322,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_Zone1_Wall_South_Window3": {
            "building_surface_name": "Perimeter_Zone_1_Wall_South",
            "construction_name": "Vertical Fenestration Type 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 34.0868,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.4,
            "vertex_2_x_coordinate": 34.0868,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 1,
            "vertex_3_x_coordinate": 49.91,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 1,
            "vertex_4_x_coordinate": 49.91,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.4
        },
        "Perimeter_Zone_1_Wall_South_Door1": {
            "building_surface_name": "Perimeter_Zone_1_Wall_South",
            "construction_name": "Swinging Door",
            "multiplier": 1,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 15.982594238416,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 15.982594238416,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 16.896994238416,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 16.896994238416,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_Zone_1_Wall_South_Window1": {
            "building_surface_name": "Perimeter_Zone_1_Wall_South",
            "construction_name": "Vertical Fenestration Type 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.4,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 1,
            "vertex_3_x_coordinate": 15.8242,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 1,
            "vertex_4_x_coordinate": 15.8242,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.4
        },
        "Perimeter_Zone_1_Wall_South_Window2": {
            "building_surface_name": "Perimeter_Zone_1_Wall_South",
            "construction_name": "Vertical Fenestration Type 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.0434,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.4,
            "vertex_2_x_coordinate": 17.0434,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 1,
            "vertex_3_x_coordinate": 32.8676,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 1,
            "vertex_4_x_coordinate": 32.8676,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.4
        },
        "Perimeter_Zone_2_Wall_East_Door": {
            "building_surface_name": "Perimeter_Zone_2_Wall_East",
            "construction_name": "Swinging Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 49.8958,
            "vertex_1_y_coordinate": 30.985198503573,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 49.8958,
            "vertex_2_y_coordinate": 30.985198503573,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 49.8958,
            "vertex_3_y_coordinate": 31.899598503573,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 49.8958,
            "vertex_4_y_coordinate": 31.899598503573,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_Zone_2_Wall_East_Window1": {
            "building_surface_name": "Perimeter_Zone_2_Wall_East",
            "construction_name": "Vertical Fenestration Type 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 49.8958,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.4,
            "vertex_2_x_coordinate": 49.8958,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 1,
            "vertex_3_x_coordinate": 49.8958,
            "vertex_3_y_coordinate": 30.8353,
            "vertex_3_z_coordinate": 1,
            "vertex_4_x_coordinate": 49.8958,
            "vertex_4_y_coordinate": 30.8353,
            "vertex_4_z_coordinate": 2.4
        },
        "Perimeter_Zone_2_Wall_East_Window2": {
            "building_surface_name": "Perimeter_Zone_2_Wall_East",
            "construction_name": "Vertical Fenestration Type 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 49.8958,
            "vertex_1_y_coordinate": 32.0545,
            "vertex_1_z_coordinate": 2.4,
            "vertex_2_x_coordinate": 49.8958,
            "vertex_2_y_coordinate": 32.0545,
            "vertex_2_z_coordinate": 1,
            "vertex_3_x_coordinate": 49.8958,
            "vertex_3_y_coordinate": 33.2737,
            "vertex_3_z_coordinate": 1,
            "vertex_4_x_coordinate": 49.8958,
            "vertex_4_y_coordinate": 33.2737,
            "vertex_4_z_coordinate": 2.4
        },
        "Perimeter_Zone_3_Wall_North_Door1": {
            "building_surface_name": "Perimeter_Zone_3_Wall_North",
            "construction_name": "Swinging Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 33.944687903038,
            "vertex_1_y_coordinate": 33.2842,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 33.944687903038,
            "vertex_2_y_coordinate": 33.2842,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 33.030287903038,
            "vertex_3_y_coordinate": 33.2842,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 33.030287903038,
            "vertex_4_y_coordinate": 33.2842,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_Zone_3_Wall_North_Door2": {
            "building_surface_name": "Perimeter_Zone_3_Wall_North",
            "construction_name": "Swinging Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 16.843341472948,
            "vertex_1_y_coordinate": 33.2842,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 16.843341472948,
            "vertex_2_y_coordinate": 33.2842,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 15.928941472948,
            "vertex_3_y_coordinate": 33.2842,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 15.928941472948,
            "vertex_4_y_coordinate": 33.2842,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_Zone_3_Wall_North_Window1": {
            "building_surface_name": "Perimeter_Zone_3_Wall_North",
            "construction_name": "Vertical Fenestration Type 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 49.91,
            "vertex_1_y_coordinate": 33.2842,
            "vertex_1_z_coordinate": 2.4,
            "vertex_2_x_coordinate": 49.91,
            "vertex_2_y_coordinate": 33.2842,
            "vertex_2_z_coordinate": 1,
            "vertex_3_x_coordinate": 34.0868,
            "vertex_3_y_coordinate": 33.2842,
            "vertex_3_z_coordinate": 1,
            "vertex_4_x_coordinate": 34.0868,
            "vertex_4_y_coordinate": 33.2842,
            "vertex_4_z_coordinate": 2.4
        },
        "Perimeter_Zone_3_Wall_North_Window2": {
            "building_surface_name": "Perimeter_Zone_3_Wall_North",
            "construction_name": "Vertical Fenestration Type 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 32.8676,
            "vertex_1_y_coordinate": 33.2842,
            "vertex_1_z_coordinate": 2.4,
            "vertex_2_x_coordinate": 32.8676,
            "vertex_2_y_coordinate": 33.2842,
            "vertex_2_z_coordinate": 1,
            "vertex_3_x_coordinate": 17.0434,
            "vertex_3_y_coordinate": 33.2842,
            "vertex_3_z_coordinate": 1,
            "vertex_4_x_coordinate": 17.0434,
            "vertex_4_y_coordinate": 33.2842,
            "vertex_4_z_coordinate": 2.4
        },
        "Perimeter_Zone_3_Wall_North_Window3": {
            "building_surface_name": "Perimeter_Zone_3_Wall_North",
            "construction_name": "Vertical Fenestration Type 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.8242,
            "vertex_1_y_coordinate": 33.2842,
            "vertex_1_z_coordinate": 2.4,
            "vertex_2_x_coordinate": 15.8242,
            "vertex_2_y_coordinate": 33.2842,
            "vertex_2_z_coordinate": 1,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 33.2842,
            "vertex_3_z_coordinate": 1,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 33.2842,
            "vertex_4_z_coordinate": 2.4
        },
        "Perimeter_Zone_4_Wall_West_Door": {
            "building_surface_name": "Perimeter_Zone_4_Wall_West",
            "construction_name": "Swinging Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 2.279591323208,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 2.279591323208,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 1.365191323208,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 1.365191323208,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_Zone_4_Wall_West_Window1": {
            "building_surface_name": "Perimeter_Zone_4_Wall_West",
            "construction_name": "Vertical Fenestration Type 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 33.2737,
            "vertex_1_z_coordinate": 2.4,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 33.2737,
            "vertex_2_z_coordinate": 1,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 2.4384,
            "vertex_3_z_coordinate": 1,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 2.4384,
            "vertex_4_z_coordinate": 2.4
        },
        "Perimeter_Zone_4_Wall_West_Window2": {
            "building_surface_name": "Perimeter_Zone_4_Wall_West",
            "construction_name": "Vertical Fenestration Type 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 1.2192,
            "vertex_1_z_coordinate": 2.4,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 1.2192,
            "vertex_2_z_coordinate": 1,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 1,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.4
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200
        }
    },
    "HeatExchanger:AirToAir:SensibleAndLatent": {
        "PSZ_HP_Core_Zone_Air_to_Air_Wheel_HX": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "economizer_lockout": "Yes",
            "exhaust_air_inlet_node_name": "Node 16",
            "exhaust_air_outlet_node_name": "Relief Node",
            "frost_control_type": "None",
            "heat_exchanger_type": "Rotary",
            "latent_effectiveness_at_100_cooling_air_flow": 0.5,
            "latent_effectiveness_at_100_heating_air_flow": 0.5,
            "latent_effectiveness_of_cooling_air_flow_curve_name": "Air-to-Air Plate HX_LatCoolEff",
            "latent_effectiveness_of_heating_air_flow_curve_name": "Air-to-Air Plate HX_LatHeatEff",
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "sensible_effectiveness_at_100_cooling_air_flow": 0.5,
            "sensible_effectiveness_at_100_heating_air_flow": 0.5,
            "sensible_effectiveness_of_cooling_air_flow_curve_name": "Air-to-Air Plate HX_SensCoolEff",
            "sensible_effectiveness_of_heating_air_flow_curve_name": "Air-to-Air Plate HX_SensHeatEff",
            "supply_air_inlet_node_name": "Outboard OA Node",
            "supply_air_outlet_node_name": "Node 15",
            "supply_air_outlet_temperature_control": "Yes",
            "threshold_temperature": 1.7
        },
        "PSZ_HP_Perimeter_Zone_1_Air_to_Air_Plate_HX": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "economizer_lockout": "Yes",
            "exhaust_air_inlet_node_name": "Node 28",
            "exhaust_air_outlet_node_name": "Node 25",
            "frost_control_type": "None",
            "heat_exchanger_type": "Rotary",
            "latent_effectiveness_at_100_cooling_air_flow": 0.5,
            "latent_effectiveness_at_100_heating_air_flow": 0.5,
            "latent_effectiveness_of_cooling_air_flow_curve_name": "Air-to-Air Plate HX_LatCoolEff",
            "latent_effectiveness_of_heating_air_flow_curve_name": "Air-to-Air Plate HX_LatHeatEff",
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "sensible_effectiveness_at_100_cooling_air_flow": 0.5,
            "sensible_effectiveness_at_100_heating_air_flow": 0.5,
            "sensible_effectiveness_of_cooling_air_flow_curve_name": "Air-to-Air Plate HX_SensCoolEff",
            "sensible_effectiveness_of_heating_air_flow_curve_name": "Air-to-Air Plate HX_SensHeatEff",
            "supply_air_inlet_node_name": "Node 24",
            "supply_air_outlet_node_name": "Node 27",
            "supply_air_outlet_temperature_control": "Yes",
            "threshold_temperature": 1.7
        },
        "PSZ_HP_Perimeter_Zone_2_Air_to_Air_Plate_HX 1": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "economizer_lockout": "Yes",
            "exhaust_air_inlet_node_name": "Node 42",
            "exhaust_air_outlet_node_name": "Node 39",
            "frost_control_type": "None",
            "heat_exchanger_type": "Rotary",
            "latent_effectiveness_at_100_cooling_air_flow": 0.5,
            "latent_effectiveness_at_100_heating_air_flow": 0.5,
            "latent_effectiveness_of_cooling_air_flow_curve_name": "Air-to-Air Plate HX_LatCoolEff",
            "latent_effectiveness_of_heating_air_flow_curve_name": "Air-to-Air Plate HX_LatHeatEff",
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "sensible_effectiveness_at_100_cooling_air_flow": 0.5,
            "sensible_effectiveness_at_100_heating_air_flow": 0.5,
            "sensible_effectiveness_of_cooling_air_flow_curve_name": "Air-to-Air Plate HX_SensCoolEff",
            "sensible_effectiveness_of_heating_air_flow_curve_name": "Air-to-Air Plate HX_SensHeatEff",
            "supply_air_inlet_node_name": "Node 38",
            "supply_air_outlet_node_name": "Node 41",
            "supply_air_outlet_temperature_control": "Yes",
            "threshold_temperature": 1.7
        },
        "PSZ_HP_Perimeter_Zone_3_Air_to_Air_Plate_HX": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "economizer_lockout": "Yes",
            "exhaust_air_inlet_node_name": "Node 56",
            "exhaust_air_outlet_node_name": "Node 53",
            "frost_control_type": "None",
            "heat_exchanger_type": "Rotary",
            "latent_effectiveness_at_100_cooling_air_flow": 0.5,
            "latent_effectiveness_at_100_heating_air_flow": 0.5,
            "latent_effectiveness_of_cooling_air_flow_curve_name": "Air-to-Air Plate HX_LatCoolEff",
            "latent_effectiveness_of_heating_air_flow_curve_name": "Air-to-Air Plate HX_LatHeatEff",
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "sensible_effectiveness_at_100_cooling_air_flow": 0.5,
            "sensible_effectiveness_at_100_heating_air_flow": 0.5,
            "sensible_effectiveness_of_cooling_air_flow_curve_name": "Air-to-Air Plate HX_SensCoolEff",
            "sensible_effectiveness_of_heating_air_flow_curve_name": "Air-to-Air Plate HX_SensHeatEff",
            "supply_air_inlet_node_name": "Node 52",
            "supply_air_outlet_node_name": "Node 55",
            "supply_air_outlet_temperature_control": "Yes",
            "threshold_temperature": 1.7
        },
        "PSZ_HP_Perimeter_Zone_4_Air_to_Air_Plate_HX": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "economizer_lockout": "Yes",
            "exhaust_air_inlet_node_name": "Node 70",
            "exhaust_air_outlet_node_name": "Node 67",
            "frost_control_type": "None",
            "heat_exchanger_type": "Rotary",
            "latent_effectiveness_at_100_cooling_air_flow": 0.5,
            "latent_effectiveness_at_100_heating_air_flow": 0.5,
            "latent_effectiveness_of_cooling_air_flow_curve_name": "Air-to-Air Plate HX_LatCoolEff",
            "latent_effectiveness_of_heating_air_flow_curve_name": "Air-to-Air Plate HX_LatHeatEff",
            "nominal_electric_power": 0,
            "nominal_supply_air_flow_rate": "Autosize",
            "sensible_effectiveness_at_100_cooling_air_flow": 0.5,
            "sensible_effectiveness_at_100_heating_air_flow": 0.5,
            "sensible_effectiveness_of_cooling_air_flow_curve_name": "Air-to-Air Plate HX_SensCoolEff",
            "sensible_effectiveness_of_heating_air_flow_curve_name": "Air-to-Air Plate HX_SensHeatEff",
            "supply_air_inlet_node_name": "Node 66",
            "supply_air_outlet_node_name": "Node 69",
            "supply_air_outlet_temperature_control": "Yes",
            "threshold_temperature": 1.7
        }
    },
    "InternalMass": {
        "Core_bottom Internal Mass": {
            "construction_name": "Interior Furnishings",
            "space_or_spacelist_name": "Core_Space_1",
            "surface_area": 1967.31477504,
            "zone_or_zonelist_name": "Core Zone 1"
        },
        "Perimeter_bot_ZN_1 Internal Mass": {
            "construction_name": "Interior Furnishings",
            "space_or_spacelist_name": "Perimeter_Space_1",
            "surface_area": 414.71917056,
            "zone_or_zonelist_name": "Prm Zone 1 (South)"
        },
        "Perimeter_bot_ZN_2 Internal Mass": {
            "construction_name": "Interior Furnishings",
            "space_or_spacelist_name": "Perimeter_Space_2",
            "surface_area": 262.54399104,
            "zone_or_zonelist_name": "Prm Zone 2 (East)"
        },
        "Perimeter_bot_ZN_3 Internal Mass": {
            "construction_name": "Interior Furnishings",
            "space_or_spacelist_name": "Perimeter_Space_3",
            "surface_area": 414.71917056,
            "zone_or_zonelist_name": "Prm Zone 3 (North)"
        },
        "Perimeter_bot_ZN_4 Internal Mass": {
            "construction_name": "Interior Furnishings",
            "space_or_spacelist_name": "Perimeter_Space_4",
            "surface_area": 262.54399104,
            "zone_or_zonelist_name": "Prm Zone 4 (West)"
        }
    },
    "LifeCycleCost:NonrecurringCost": {
        "Default Cost": {
            "category": "Construction",
            "cost": 0,
            "start_of_costs": "ServicePeriod"
        }
    },
    "LifeCycleCost:Parameters": {
        "Life Cycle Cost Parameters": {
            "base_date_year": 2011,
            "depreciation_method": "None",
            "discounting_convention": "EndOfYear",
            "inflation_approach": "ConstantDollar",
            "length_of_study_period_in_years": 25,
            "real_discount_rate": 0.03,
            "service_date_year": 2011
        }
    },
    "LifeCycleCost:UsePriceEscalation": {
        "LifeCycleCost:UsePriceEscalation 1": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9838
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9632
                },
                {
                    "year_escalation": 0.9611
                },
                {
                    "year_escalation": 0.9571
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9539
                },
                {
                    "year_escalation": 0.9521
                },
                {
                    "year_escalation": 0.9546
                },
                {
                    "year_escalation": 0.955
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9564
                },
                {
                    "year_escalation": 0.9575
                },
                {
                    "year_escalation": 0.9596
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9614
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9593
                },
                {
                    "year_escalation": 0.9589
                },
                {
                    "year_escalation": 0.9607
                },
                {
                    "year_escalation": 0.9625
                },
                {
                    "year_escalation": 0.965
                },
                {
                    "year_escalation": 0.9708
                },
                {
                    "year_escalation": 0.9751
                },
                {
                    "year_escalation": 0.9762
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9769
                },
                {
                    "year_escalation": 0.9773
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Electricity",
            "resource": "Electricity"
        },
        "LifeCycleCost:UsePriceEscalation 2": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9714
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9942
                },
                {
                    "year_escalation": 1.0164
                },
                {
                    "year_escalation": 1.0541
                },
                {
                    "year_escalation": 1.0928
                },
                {
                    "year_escalation": 1.1267
                },
                {
                    "year_escalation": 1.158
                },
                {
                    "year_escalation": 1.1792
                },
                {
                    "year_escalation": 1.1967
                },
                {
                    "year_escalation": 1.22
                },
                {
                    "year_escalation": 1.2333
                },
                {
                    "year_escalation": 1.2566
                },
                {
                    "year_escalation": 1.2709
                },
                {
                    "year_escalation": 1.2826
                },
                {
                    "year_escalation": 1.2985
                },
                {
                    "year_escalation": 1.3102
                },
                {
                    "year_escalation": 1.325
                },
                {
                    "year_escalation": 1.3261
                },
                {
                    "year_escalation": 1.3282
                },
                {
                    "year_escalation": 1.3324
                },
                {
                    "year_escalation": 1.3356
                },
                {
                    "year_escalation": 1.3431
                },
                {
                    "year_escalation": 1.351
                },
                {
                    "year_escalation": 1.3568
                },
                {
                    "year_escalation": 1.3606
                },
                {
                    "year_escalation": 1.3637
                },
                {
                    "year_escalation": 1.3674
                },
                {
                    "year_escalation": 1.3706
                },
                {
                    "year_escalation": 1.3743
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Distillate Oil",
            "resource": "FuelOilNo1"
        },
        "LifeCycleCost:UsePriceEscalation 3": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.8469
                },
                {
                    "year_escalation": 0.8257
                },
                {
                    "year_escalation": 0.8681
                },
                {
                    "year_escalation": 0.8988
                },
                {
                    "year_escalation": 0.9289
                },
                {
                    "year_escalation": 0.9604
                },
                {
                    "year_escalation": 0.9897
                },
                {
                    "year_escalation": 1.0075
                },
                {
                    "year_escalation": 1.0314
                },
                {
                    "year_escalation": 1.0554
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.1278
                },
                {
                    "year_escalation": 1.1497
                },
                {
                    "year_escalation": 1.162
                },
                {
                    "year_escalation": 1.1743
                },
                {
                    "year_escalation": 1.1852
                },
                {
                    "year_escalation": 1.1948
                },
                {
                    "year_escalation": 1.2037
                },
                {
                    "year_escalation": 1.2071
                },
                {
                    "year_escalation": 1.2119
                },
                {
                    "year_escalation": 1.2139
                },
                {
                    "year_escalation": 1.2194
                },
                {
                    "year_escalation": 1.2276
                },
                {
                    "year_escalation": 1.2365
                },
                {
                    "year_escalation": 1.242
                },
                {
                    "year_escalation": 1.2461
                },
                {
                    "year_escalation": 1.2509
                },
                {
                    "year_escalation": 1.255
                },
                {
                    "year_escalation": 1.2591
                },
                {
                    "year_escalation": 1.2638
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Residual Oil",
            "resource": "FuelOilNo2"
        },
        "LifeCycleCost:UsePriceEscalation 4": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9823
                },
                {
                    "year_escalation": 0.9557
                },
                {
                    "year_escalation": 0.9279
                },
                {
                    "year_escalation": 0.9257
                },
                {
                    "year_escalation": 0.9346
                },
                {
                    "year_escalation": 0.9412
                },
                {
                    "year_escalation": 0.9512
                },
                {
                    "year_escalation": 0.9645
                },
                {
                    "year_escalation": 0.9856
                },
                {
                    "year_escalation": 1.0067
                },
                {
                    "year_escalation": 1.0222
                },
                {
                    "year_escalation": 1.041
                },
                {
                    "year_escalation": 1.061
                },
                {
                    "year_escalation": 1.0787
                },
                {
                    "year_escalation": 1.0942
                },
                {
                    "year_escalation": 1.1098
                },
                {
                    "year_escalation": 1.122
                },
                {
                    "year_escalation": 1.1308
                },
                {
                    "year_escalation": 1.1386
                },
                {
                    "year_escalation": 1.1486
                },
                {
                    "year_escalation": 1.1619
                },
                {
                    "year_escalation": 1.1763
                },
                {
                    "year_escalation": 1.1918
                },
                {
                    "year_escalation": 1.2118
                },
                {
                    "year_escalation": 1.2284
                },
                {
                    "year_escalation": 1.2439
                },
                {
                    "year_escalation": 1.2605
                },
                {
                    "year_escalation": 1.2772
                },
                {
                    "year_escalation": 1.2938
                },
                {
                    "year_escalation": 1.3115
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Natural gas",
            "resource": "NaturalGas"
        },
        "LifeCycleCost:UsePriceEscalation 5": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.997
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 1.0
                },
                {
                    "year_escalation": 1.003
                },
                {
                    "year_escalation": 1.0059
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0119
                },
                {
                    "year_escalation": 1.0148
                },
                {
                    "year_escalation": 1.0178
                },
                {
                    "year_escalation": 1.0208
                },
                {
                    "year_escalation": 1.0267
                },
                {
                    "year_escalation": 1.0297
                },
                {
                    "year_escalation": 1.0356
                },
                {
                    "year_escalation": 1.0415
                },
                {
                    "year_escalation": 1.0534
                },
                {
                    "year_escalation": 1.0564
                },
                {
                    "year_escalation": 1.0593
                },
                {
                    "year_escalation": 1.0653
                },
                {
                    "year_escalation": 1.0712
                },
                {
                    "year_escalation": 1.0742
                },
                {
                    "year_escalation": 1.0801
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.089
                },
                {
                    "year_escalation": 1.092
                },
                {
                    "year_escalation": 1.095
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Coal",
            "resource": "Coal"
        }
    },
    "Lights": {
        "Core_bottom Lighting": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1,
            "fraction_visible": 0.2,
            "return_air_fraction": 0,
            "schedule_name": "Core_Space_Lighting_Sch",
            "watts_per_floor_area": 11.0330081771275,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_Space_1"
        },
        "Perimeter_bot_ZN_1 Lighting": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1,
            "fraction_visible": 0.2,
            "return_air_fraction": 0,
            "schedule_name": "Perimeter_Space_1_Lighting_Sch",
            "watts_per_floor_area": 11.0330081771275,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_1"
        },
        "Perimeter_bot_ZN_2 Lighting": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1,
            "fraction_visible": 0.2,
            "return_air_fraction": 0,
            "schedule_name": "Perimeter_Space_2_Lighting_Sch",
            "watts_per_floor_area": 11.0330081771275,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_2"
        },
        "Perimeter_bot_ZN_3 Lighting": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1,
            "fraction_visible": 0.2,
            "return_air_fraction": 0,
            "schedule_name": "Perimeter_Space_3_Lighting_Sch",
            "watts_per_floor_area": 11.0330081771275,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_3"
        },
        "Perimeter_bot_ZN_4 Lighting": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1,
            "fraction_visible": 0.2,
            "return_air_fraction": 0,
            "schedule_name": "Perimeter_Space_4_Lighting_Sch",
            "watts_per_floor_area": 11.0330081771275,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_4"
        }
    },
    "Material": {
        "25mm Stucco": {
            "conductivity": 0.719999999999999,
            "density": 1855.99999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 839.999999999997,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "Exterior Wall Type 1 Gypsum Board": {
            "conductivity": 0.159999999999999,
            "density": 799.999999999999,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.0159,
            "visible_absorptance": 0.7
        },
        "Exterior Wall Type 1 Insulation": {
            "conductivity": 0.037,
            "density": 9.6,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 838,
            "thermal_absorptance": 0.9,
            "thickness": 0.062,
            "visible_absorptance": 0.7
        },
        "Exterior Wall Type 1 Stucco": {
            "conductivity": 0.72,
            "density": 1856,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "Exterior Wall Type 2 Gypsum Board": {
            "conductivity": 0.16,
            "density": 800,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.099,
            "visible_absorptance": 0.7
        },
        "Exterior Wall Type 2 Insulation": {
            "conductivity": 0.037,
            "density": 9.6,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 838,
            "thermal_absorptance": 0.9,
            "thickness": 0.179,
            "visible_absorptance": 0.7
        },
        "Exterior Wall Type 2 Insulation 1": {
            "conductivity": 0.037,
            "density": 9.6,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 838,
            "thermal_absorptance": 0.9,
            "thickness": 0.179,
            "visible_absorptance": 0.7
        },
        "Exterior Wall Type 2 Stucco": {
            "conductivity": 0.72,
            "density": 1856,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "Insulation for Slab on grade Type 2": {
            "conductivity": 0.04,
            "density": 91.31,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 838,
            "thermal_absorptance": 0.9,
            "thickness": 0.1143,
            "visible_absorptance": 0.7
        },
        "Roof Type 1 Built-up roofing": {
            "conductivity": 0.16,
            "density": 1120,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Roof Type 1 Continuous Insulation": {
            "conductivity": 0.02,
            "density": 32,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 922,
            "thermal_absorptance": 0.9,
            "thickness": 0.0527,
            "visible_absorptance": 0.7
        },
        "Roof Type 1 Metal Deck": {
            "conductivity": 45.2799999999999,
            "density": 7823.99999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 499.999999999996,
            "thermal_absorptance": 0.9,
            "thickness": 0.000799999999999998,
            "visible_absorptance": 0.2
        },
        "Roof Type 2 Continuous Insulation": {
            "conductivity": 0.02,
            "density": 32,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 922,
            "thermal_absorptance": 0.9,
            "thickness": 0.106,
            "visible_absorptance": 0.7
        },
        "Roof Type 2 Metal Deck": {
            "conductivity": 45.2799999999999,
            "density": 7823.99999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 499.999999999996,
            "thermal_absorptance": 0.9,
            "thickness": 0.000799999999999998,
            "visible_absorptance": 0.2
        },
        "Slab-on-grade Type 1 Concrete": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 832,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.8
        },
        "Slab-on-grade Type 2 Concrete": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 832,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.8
        },
        "Wood 6in": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        }
    },
    "Material:AirGap": {
        "Air Space": {
            "thermal_resistance": 0.155
        },
        "Air-gap:0.1300": {
            "thermal_resistance": 0.13
        }
    },
    "Material:NoMass": {
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Exterior Wall Type 3 Total surface-to-surface thermal resistance": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.95,
            "visible_absorptance": 0.7
        },
        "Interior Air Film Floor": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.16,
            "visible_absorptance": 0.7
        },
        "Interior Air Film Roof": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.11,
            "visible_absorptance": 0.7
        },
        "Interior Air Film Wall": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.12,
            "visible_absorptance": 0.7
        },
        "Interior Wall surface-to-surface thermal resistance": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.35,
            "visible_absorptance": 0.7
        },
        "Opaque Door Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.475963827,
            "visible_absorptance": 0.7
        },
        "Overhead Door Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.352,
            "visible_absorptance": 0.7
        },
        "Roof Type 2 Built-up roofing": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.059,
            "visible_absorptance": 0.7
        },
        "Roof Type 3 Total surface-to-surface thermal resistance": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.66,
            "visible_absorptance": 0.7
        },
        "Typical Carpet Pad": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.216479986995276,
            "visible_absorptance": 0.8
        },
        "Typical Insulation R-1.15": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.202509043390129,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-1.15 1": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.202526711234652,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-9.85": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.73472284631618,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-14.76": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.59864112987226,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-14.97": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.63722957411194,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-16.0": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.81828190577055,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-30.13": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 5.30668462895534,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "Core Zone 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 10"
                }
            ]
        },
        "Core Zone 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 18"
                }
            ]
        },
        "PSZ_HP_Core_Zone Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 8"
                }
            ]
        },
        "PSZ_HP_Core_Zone Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 7"
                }
            ]
        },
        "PSZ_HP_Perimeter_Zone_1 Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 21"
                }
            ]
        },
        "PSZ_HP_Perimeter_Zone_1 Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 20"
                }
            ]
        },
        "PSZ_HP_Perimeter_Zone_2 Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 35"
                }
            ]
        },
        "PSZ_HP_Perimeter_Zone_2 Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 34"
                }
            ]
        },
        "PSZ_HP_Perimeter_Zone_3 Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 49"
                }
            ]
        },
        "PSZ_HP_Perimeter_Zone_3 Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 48"
                }
            ]
        },
        "PSZ_HP_Perimeter_Zone_4 Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 63"
                }
            ]
        },
        "PSZ_HP_Perimeter_Zone_4 Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "Node 62"
                }
            ]
        },
        "Prm Zone 1 (South) Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 23"
                }
            ]
        },
        "Prm Zone 1 (South) Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 75"
                }
            ]
        },
        "Prm Zone 2 (East) Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 37"
                }
            ]
        },
        "Prm Zone 2 (East) Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 76"
                }
            ]
        },
        "Prm Zone 3 (North) Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 51"
                }
            ]
        },
        "Prm Zone 3 (North) Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 77"
                }
            ]
        },
        "Prm Zone 4 (West) Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 65"
                }
            ]
        },
        "Prm Zone 4 (West) Return Node List": {
            "nodes": [
                {
                    "node_name": "Node 78"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "PSZ_HP_Core_Zone_Outdoor_Air_System Outdoor Air Mixer": {
            "mixed_air_node_name": "Node 11",
            "outdoor_air_stream_node_name": "Node 15",
            "relief_air_stream_node_name": "Node 16",
            "return_air_stream_node_name": "Node 6"
        },
        "PSZ_HP_Perimeter_Zone_1_Outdoor_Air_System Outdoor Air Mixer": {
            "mixed_air_node_name": "Node 26",
            "outdoor_air_stream_node_name": "Node 27",
            "relief_air_stream_node_name": "Node 28",
            "return_air_stream_node_name": "Node 19"
        },
        "PSZ_HP_Perimeter_Zone_2_Outdoor_Air_System 1 Outdoor Air Mixer": {
            "mixed_air_node_name": "Node 40",
            "outdoor_air_stream_node_name": "Node 41",
            "relief_air_stream_node_name": "Node 42",
            "return_air_stream_node_name": "Node 33"
        },
        "PSZ_HP_Perimeter_Zone_3_Outdoor_Air_System Outdoor Air Mixer": {
            "mixed_air_node_name": "Node 54",
            "outdoor_air_stream_node_name": "Node 55",
            "relief_air_stream_node_name": "Node 56",
            "return_air_stream_node_name": "Node 47"
        },
        "PSZ_HP_Perimeter_Zone_4_Outdoor_Air_System Outdoor Air Mixer": {
            "mixed_air_node_name": "Node 68",
            "outdoor_air_stream_node_name": "Node 69",
            "relief_air_stream_node_name": "Node 70",
            "return_air_stream_node_name": "Node 61"
        }
    },
    "OutdoorAir:Node": {
        "Model Outdoor Air Node": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Outboard OA Node"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Node 24"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Node 38"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Node 52"
                }
            ]
        },
        "OutdoorAir:NodeList 5": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Node 66"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "diagnostics": [
                {
                    "key": "DisplayExtraWarnings"
                }
            ]
        }
    },
    "Output:JSON": {
        "Output:JSON 1": {
            "format_numeric_values_for_tabular_data": "No",
            "option_type": "TimeSeriesAndTabular",
            "output_cbor": "No",
            "output_json": "Yes",
            "output_messagepack": "No",
            "unit_conversion_for_tabular_data": "None"
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 2": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 3": {
            "key_name": "DistrictHeatingWater:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 4": {
            "key_name": "DistrictCooling:Facility",
            "reporting_frequency": "Timestep"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Daily"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Daily"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "SimpleAndTabular",
            "unit_conversion_for_tabular_data": "UseOutputControlTableStyle"
        }
    },
    "Output:Schedules": {
        "Output:Schedules 1": {
            "key_field": "Hourly"
        }
    },
    "Output:Table:Annual": {
        "AFN Zone Infiltration Annual": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_or_ems_variable_or_field_name": "AFN Zone Infiltration Volume"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_or_ems_variable_or_field_name": "AFN Zone Infiltration Mass"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 6,
                    "variable_or_meter_or_ems_variable_or_field_name": "AFN Zone Infiltration Air Change Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "digits_after_decimal": 6,
                    "variable_or_meter_or_ems_variable_or_field_name": "AFN Zone Infiltration Volume"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Minimum",
                    "digits_after_decimal": 6,
                    "variable_or_meter_or_ems_variable_or_field_name": "AFN Zone Infiltration Volume"
                }
            ]
        },
        "People Internal Gain Annual": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Radiant Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Convective Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Sensible Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Latent Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Total Heating Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Radiant Heating Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Convective Heating Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Sensible Heating Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Latent Gain Rate"
                }
            ]
        },
        "Water Heater Flow Rates Annual": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Heater Use Side Mass Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Heater Source Side Mass Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Heater Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Heater Water Volume"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Heater Mains Water Volume"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Heater Water Volume Flow Rate"
                }
            ]
        },
        "Water Use Connection Flow Rates Annual": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Connections Hot Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Connections Hot Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Connections Cold Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Connections Cold Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Connections Total Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Connections Total Volume Flow Rate"
                }
            ]
        },
        "Water Use Equipment Flow Rates Annual": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Equipment Hot Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Equipment Hot Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Equipment Cold Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Equipment Cold Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Equipment Total Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Equipment Total Volume Flow Rate"
                }
            ]
        }
    },
    "Output:Table:Monthly": {
        "Building Energy Performance - District Cooling": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:DistrictCooling"
                }
            ]
        },
        "Building Energy Performance - District Cooling Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "DistrictCooling:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:DistrictCooling"
                }
            ]
        },
        "Building Energy Performance - District Heating Water": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:DistrictHeatingWater"
                }
            ]
        },
        "Building Energy Performance - District Heating Water Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "DistrictHeatingWater:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:DistrictHeatingWater"
                }
            ]
        },
        "Building Energy Performance - Electricity": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                }
            ]
        },
        "Building Energy Performance - Electricity Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                }
            ]
        },
        "Building Energy Performance - Natural Gas": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:NaturalGas"
                }
            ]
        },
        "Building Energy Performance - Natural Gas Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "NaturalGas:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:NaturalGas"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummaryAndMonthly"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Schedule Value"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.555555555555556,
            "tolerance_for_time_heating_setpoint_not_met": 0.555555555555556
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "CommaAndHTML",
            "unit_conversion": "None"
        }
    },
    "People": {
        "Core_bottom People": {
            "activity_level_schedule_name": "People heating rate",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Core_Space Occupant Sch",
            "people_per_floor_area": 0.0538195520835486,
            "sensible_heat_fraction": 0.55,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_Space_1"
        },
        "Perimeter_bot_ZN_1 People": {
            "activity_level_schedule_name": "People heating rate",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Perimeter_Space_1_Occupant_Sch",
            "people_per_floor_area": 0.0538195520835486,
            "sensible_heat_fraction": 0.55,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_1"
        },
        "Perimeter_bot_ZN_2 People": {
            "activity_level_schedule_name": "People heating rate",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Perimeter_Space_2_Occupant_Sch",
            "people_per_floor_area": 0.0538195520835486,
            "sensible_heat_fraction": 0.55,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_2"
        },
        "Perimeter_bot_ZN_3 People": {
            "activity_level_schedule_name": "People heating rate",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Perimeter_Space_3_Occupant_Sch",
            "people_per_floor_area": 0.0538195520835486,
            "sensible_heat_fraction": 0.55,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_3"
        },
        "Perimeter_bot_ZN_4 People": {
            "activity_level_schedule_name": "People heating rate",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Perimeter_Space_4_Occupant_Sch",
            "people_per_floor_area": 0.0538195520835486,
            "sensible_heat_fraction": 0.55,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_4"
        }
    },
    "RunPeriod": {
        "Annual": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 1999,
            "day_of_week_for_start_day": "Friday",
            "end_day_of_month": 31,
            "end_month": 12,
            "end_year": 1999,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "Core Zone 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Core Zone 1 Thermostat Schedule Type Limits"
        },
        "Core_Space Occupant Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.975703226795432
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.513528014102859
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.975703226795432
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.308116808461715
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.102705602820572
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.102705602820572
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For:Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Core_Space_Elec_Equip_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3076738408
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.857778291
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.762469592
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.857778291
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.476543495
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.476543495
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3335804465
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.285926097
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.285926097
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2307553806
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Core_Space_Lighting_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.77609304
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4311628
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.17246512
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.12934884
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Core_bottom Cooling Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 23.88888888888889
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.88888888888889
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Core_bottom DHW Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.64
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.91
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.73
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.37
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Core_bottom Heating Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.11111111111111
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.11111111111111
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.555555555555555
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Core_bottom Infiltration Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Core_bottom OA Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "DHW NaturalGas Operation Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "MZ-VAV-G Fan Mode Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fan Mode Control"
        },
        "MZ-VAV-G Operation Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "MZ-VAV-G Outdoor Air Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "MZ-VAV-G Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "Perimeter_Space_1_Elec_Equip_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3076738408
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.857778291
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.762469592
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.857778291
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.476543495
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.476543495
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3335804465
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.285926097
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.285926097
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2307553806
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_Space_1_Lighting_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.77609304
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4311628
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.17246512
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.12934884
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_Space_1_Occupant_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.975703226795432
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.513528014102859
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.975703226795432
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.308116808461715
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.102705602820572
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.102705602820572
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For:Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_Space_2_Elec_Equip_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3076738408
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.857778291
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.762469592
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.857778291
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.476543495
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.476543495
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3335804465
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.285926097
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.285926097
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2307553806
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_Space_2_Lighting_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.77609304
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4311628
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.17246512
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.12934884
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_Space_2_Occupant_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.975703226795432
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.513528014102859
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.975703226795432
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.308116808461715
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.102705602820572
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.102705602820572
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For:Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_Space_3_Elec_Equip_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3076738408
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.857778291
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.762469592
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.857778291
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.476543495
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.476543495
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3335804465
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.285926097
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.285926097
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2307553806
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_Space_3_Lighting_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.77609304
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4311628
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.17246512
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.12934884
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_Space_3_Occupant_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.975703226795432
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.513528014102859
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.975703226795432
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.308116808461715
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.102705602820572
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.102705602820572
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For:Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_Space_4_Lighting_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.77609304
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4311628
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.17246512
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.12934884
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_Space_4_Occupant_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.975703226795432
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.513528014102859
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.975703226795432
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.308116808461715
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.102705602820572
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.102705602820572
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For:Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_bot_ZN_1 Cooling Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 23.88888888888889
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.88888888888889
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_1 DHW Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.64
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.91
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.73
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.37
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_bot_ZN_1 Heating Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.11111111111111
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.11111111111111
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.555555555555555
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_1 Infiltration Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Perimeter_bot_ZN_1 OA Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "Perimeter_bot_ZN_2 Cooling Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 23.88888888888889
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.88888888888889
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_2 DHW Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.64
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.91
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.73
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.37
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_bot_ZN_2 Heating Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.11111111111111
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.11111111111111
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.555555555555555
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_2 Infiltration Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Perimeter_bot_ZN_2 OA Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "Perimeter_bot_ZN_3 Cooling Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 23.88888888888889
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.88888888888889
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_3 DHW Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.64
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.91
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.73
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.37
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_bot_ZN_3 Heating Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.11111111111111
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.11111111111111
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.555555555555555
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_3 Infiltration Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Perimeter_bot_ZN_3 OA Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "Perimeter_bot_ZN_4 Cooling Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 23.88888888888889
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.88888888888889
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_4 DHW Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.64
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.91
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.73
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.37
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_bot_ZN_4 Elec Equip Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3076738408
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.857778291
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.762469592
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.857778291
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.476543495
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.476543495
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3335804465
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.285926097
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.285926097
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2307553806
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_bot_ZN_4 Heating Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 17.6
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 19.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 17.8
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 17.8
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For:Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_4 Infiltration Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Perimeter_bot_ZN_4 OA Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "Prm Zone 1 (South) Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Prm Zone 1 (South) Thermostat Schedule Type Limits"
        },
        "Prm Zone 2 (East) Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Prm Zone 2 (East) Thermostat Schedule Type Limits"
        },
        "Prm Zone 3 (North) Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Prm Zone 3 (North) Thermostat Schedule Type Limits"
        },
        "Prm Zone 4 (West) Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Prm Zone 4 (West) Thermostat Schedule Type Limits"
        }
    },
    "Schedule:Constant": {
        "Always Off Discrete": {
            "hourly_value": 0,
            "schedule_type_limits_name": "OnOff 2"
        },
        "Always Off Discrete hvac_library": {
            "hourly_value": 0,
            "schedule_type_limits_name": "OnOff hvac_library"
        },
        "Always On Continuous": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Always On Continuous Limits"
        },
        "Always On Discrete": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff"
        },
        "Always On Discrete 1": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff 1"
        },
        "Always On Discrete 2": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff 1"
        },
        "Always On Discrete 3": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff"
        },
        "Always On Discrete 4": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff"
        },
        "Always On Discrete 5": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff"
        },
        "Always On Discrete 6": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff"
        },
        "Always On Discrete 7": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff"
        },
        "Always On Discrete hvac_library": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff hvac_library"
        },
        "Core_bottom Activity Sch": {
            "hourly_value": 120,
            "schedule_type_limits_name": "Nonnegative Number"
        },
        "Core_bottom DHW Hot Water Temp Sch": {
            "hourly_value": 55,
            "schedule_type_limits_name": "Temperature"
        },
        "Core_bottom DHW Target Temp Sch": {
            "hourly_value": 60,
            "schedule_type_limits_name": "Temperature"
        },
        "Core_bottom Thermostat Type Schedule": {
            "hourly_value": 4,
            "schedule_type_limits_name": "Thermostat Control"
        },
        "DHW NaturalGas Supply Temperature Schedule": {
            "hourly_value": 57.2222222222222,
            "schedule_type_limits_name": "Temperature"
        },
        "DHW NaturalGas Water Heater Setpoint Temperature Schedule": {
            "hourly_value": 57.2222222222222,
            "schedule_type_limits_name": "Temperature"
        },
        "MZ-VAV-G Always On Schedule": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Any Number"
        },
        "People heating rate": {
            "hourly_value": 120,
            "schedule_type_limits_name": "ActivityLevel"
        },
        "Perimeter_bot_ZN_1 Activity Sch": {
            "hourly_value": 120,
            "schedule_type_limits_name": "Nonnegative Number"
        },
        "Perimeter_bot_ZN_1 DHW Hot Water Temp Sch": {
            "hourly_value": 55,
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_1 DHW Target Temp Sch": {
            "hourly_value": 60,
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_1 Thermostat Type Schedule": {
            "hourly_value": 4,
            "schedule_type_limits_name": "Thermostat Control"
        },
        "Perimeter_bot_ZN_2 Activity Sch": {
            "hourly_value": 120,
            "schedule_type_limits_name": "Nonnegative Number"
        },
        "Perimeter_bot_ZN_2 DHW Hot Water Temp Sch": {
            "hourly_value": 55,
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_2 DHW Target Temp Sch": {
            "hourly_value": 60,
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_2 Thermostat Type Schedule": {
            "hourly_value": 4,
            "schedule_type_limits_name": "Thermostat Control"
        },
        "Perimeter_bot_ZN_3 Activity Sch": {
            "hourly_value": 120,
            "schedule_type_limits_name": "Nonnegative Number"
        },
        "Perimeter_bot_ZN_3 DHW Hot Water Temp Sch": {
            "hourly_value": 55,
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_3 DHW Target Temp Sch": {
            "hourly_value": 60,
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_3 Thermostat Type Schedule": {
            "hourly_value": 4,
            "schedule_type_limits_name": "Thermostat Control"
        },
        "Perimeter_bot_ZN_4 Activity Sch": {
            "hourly_value": 120,
            "schedule_type_limits_name": "Nonnegative Number"
        },
        "Perimeter_bot_ZN_4 DHW Hot Water Temp Sch": {
            "hourly_value": 55,
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_4 DHW Target Temp Sch": {
            "hourly_value": 60,
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_4 Thermostat Type Schedule": {
            "hourly_value": 4,
            "schedule_type_limits_name": "Thermostat Control"
        }
    },
    "Schedule:Day:Interval": {
        "Deck Temperature Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 5"
        },
        "Deck Temperature Default 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 6"
        },
        "Deck Temperature Default 2": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 7"
        },
        "Deck Temperature Default 3": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 8"
        },
        "Deck Temperature Default 4": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 9"
        },
        "Deck Temperature Default 5": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 10"
        },
        "Deck Temperature Default 6": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Deck Temperature Default 7": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 12"
        },
        "Deck Temperature Default 8": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 13"
        },
        "Deck Temperature Default 9": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 14"
        },
        "Deck Temperature Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 5"
        },
        "Deck Temperature Summer Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 6"
        },
        "Deck Temperature Summer Design Day 2": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 7"
        },
        "Deck Temperature Summer Design Day 3": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 8"
        },
        "Deck Temperature Summer Design Day 4": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 9"
        },
        "Deck Temperature Summer Design Day 5": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 10"
        },
        "Deck Temperature Summer Design Day 6": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Deck Temperature Summer Design Day 7": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 12"
        },
        "Deck Temperature Summer Design Day 8": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 13"
        },
        "Deck Temperature Summer Design Day 9": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 14"
        },
        "Deck Temperature Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 5"
        },
        "Deck Temperature Winter Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 6"
        },
        "Deck Temperature Winter Design Day 2": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 7"
        },
        "Deck Temperature Winter Design Day 3": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 8"
        },
        "Deck Temperature Winter Design Day 4": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 9"
        },
        "Deck Temperature Winter Design Day 5": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 10"
        },
        "Deck Temperature Winter Design Day 6": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Deck Temperature Winter Design Day 7": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 12"
        },
        "Deck Temperature Winter Design Day 8": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 13"
        },
        "Deck Temperature Winter Design Day 9": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 14"
        },
        "Large Office Activity Default Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 5"
        },
        "Large Office Activity Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 5"
        },
        "Large Office Activity Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 5"
        },
        "Min Max Temp w Deadband 55F Temp sch": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.7777777777778
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "Min Max Temp w Deadband 55F Temp sch 2": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.7777777777778
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "Min Max Temp w Deadband 55F Temp sch 3": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 32.2222222222223
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "Min Max Temp w Deadband 90F Temp sch 2": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 32.2222222222223
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "Saturdays": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "17:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "Saturdays 1": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "17:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "Schedule Day 2": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "Schedule Day 6": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 8": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 9": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 10": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 23.8888888888889
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "Schedule Day 11": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21.1111111111111
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "Sundays": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "Sundays 2": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "Weekday": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "Weekdays": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.1005320116101
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        }
    },
    "Schedule:Week:Daily": {
        "55F_Clg_Coil_LAT Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch 2",
            "customday2_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch 2",
            "friday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch 2",
            "holiday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch 2",
            "monday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch 2",
            "saturday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch 2",
            "summerdesignday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch 2",
            "sunday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch 2",
            "thursday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch 2",
            "tuesday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch 2",
            "wednesday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch 2",
            "winterdesignday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch 2"
        },
        "90F_Htg_Coil_LAT Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch 3",
            "customday2_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch 3",
            "friday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch 3",
            "holiday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch 3",
            "monday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch 3",
            "saturday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch 3",
            "summerdesignday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch 3",
            "sunday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch 3",
            "thursday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch 3",
            "tuesday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch 3",
            "wednesday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch 3",
            "winterdesignday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch 3"
        },
        "Constant Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 6",
            "customday2_schedule_day_name": "Schedule Day 6",
            "friday_schedule_day_name": "Schedule Day 6",
            "holiday_schedule_day_name": "Schedule Day 6",
            "monday_schedule_day_name": "Schedule Day 6",
            "saturday_schedule_day_name": "Schedule Day 6",
            "summerdesignday_schedule_day_name": "Schedule Day 8",
            "sunday_schedule_day_name": "Schedule Day 6",
            "thursday_schedule_day_name": "Schedule Day 6",
            "tuesday_schedule_day_name": "Schedule Day 6",
            "wednesday_schedule_day_name": "Schedule Day 6",
            "winterdesignday_schedule_day_name": "Schedule Day 9"
        },
        "Cooling Themostat Setpoint Week Rule - Jan1-Jan2": {
            "customday1_schedule_day_name": "Weekdays",
            "customday2_schedule_day_name": "Weekdays",
            "friday_schedule_day_name": "Weekdays",
            "holiday_schedule_day_name": "Weekdays",
            "monday_schedule_day_name": "Weekdays",
            "saturday_schedule_day_name": "Saturdays",
            "summerdesignday_schedule_day_name": "Schedule Day 10",
            "sunday_schedule_day_name": "Weekdays",
            "thursday_schedule_day_name": "Weekdays",
            "tuesday_schedule_day_name": "Weekdays",
            "wednesday_schedule_day_name": "Weekdays",
            "winterdesignday_schedule_day_name": "Weekdays"
        },
        "Cooling Themostat Setpoint Week Rule - Jan3-Dec31": {
            "customday1_schedule_day_name": "Weekdays",
            "customday2_schedule_day_name": "Weekdays",
            "friday_schedule_day_name": "Weekdays",
            "holiday_schedule_day_name": "Weekdays",
            "monday_schedule_day_name": "Weekdays",
            "saturday_schedule_day_name": "Saturdays",
            "summerdesignday_schedule_day_name": "Schedule Day 10",
            "sunday_schedule_day_name": "Sundays",
            "thursday_schedule_day_name": "Weekdays",
            "tuesday_schedule_day_name": "Weekdays",
            "wednesday_schedule_day_name": "Weekdays",
            "winterdesignday_schedule_day_name": "Weekdays"
        },
        "Deck Temperature 1 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Deck Temperature Default 1",
            "customday2_schedule_day_name": "Deck Temperature Default 1",
            "friday_schedule_day_name": "Deck Temperature Default 1",
            "holiday_schedule_day_name": "Deck Temperature Default 1",
            "monday_schedule_day_name": "Deck Temperature Default 1",
            "saturday_schedule_day_name": "Deck Temperature Default 1",
            "summerdesignday_schedule_day_name": "Deck Temperature Summer Design Day 1",
            "sunday_schedule_day_name": "Deck Temperature Default 1",
            "thursday_schedule_day_name": "Deck Temperature Default 1",
            "tuesday_schedule_day_name": "Deck Temperature Default 1",
            "wednesday_schedule_day_name": "Deck Temperature Default 1",
            "winterdesignday_schedule_day_name": "Deck Temperature Winter Design Day 1"
        },
        "Deck Temperature 2 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Deck Temperature Default 2",
            "customday2_schedule_day_name": "Deck Temperature Default 2",
            "friday_schedule_day_name": "Deck Temperature Default 2",
            "holiday_schedule_day_name": "Deck Temperature Default 2",
            "monday_schedule_day_name": "Deck Temperature Default 2",
            "saturday_schedule_day_name": "Deck Temperature Default 2",
            "summerdesignday_schedule_day_name": "Deck Temperature Summer Design Day 2",
            "sunday_schedule_day_name": "Deck Temperature Default 2",
            "thursday_schedule_day_name": "Deck Temperature Default 2",
            "tuesday_schedule_day_name": "Deck Temperature Default 2",
            "wednesday_schedule_day_name": "Deck Temperature Default 2",
            "winterdesignday_schedule_day_name": "Deck Temperature Winter Design Day 2"
        },
        "Deck Temperature 3 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Deck Temperature Default 3",
            "customday2_schedule_day_name": "Deck Temperature Default 3",
            "friday_schedule_day_name": "Deck Temperature Default 3",
            "holiday_schedule_day_name": "Deck Temperature Default 3",
            "monday_schedule_day_name": "Deck Temperature Default 3",
            "saturday_schedule_day_name": "Deck Temperature Default 3",
            "summerdesignday_schedule_day_name": "Deck Temperature Summer Design Day 3",
            "sunday_schedule_day_name": "Deck Temperature Default 3",
            "thursday_schedule_day_name": "Deck Temperature Default 3",
            "tuesday_schedule_day_name": "Deck Temperature Default 3",
            "wednesday_schedule_day_name": "Deck Temperature Default 3",
            "winterdesignday_schedule_day_name": "Deck Temperature Winter Design Day 3"
        },
        "Deck Temperature 4 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Deck Temperature Default 4",
            "customday2_schedule_day_name": "Deck Temperature Default 4",
            "friday_schedule_day_name": "Deck Temperature Default 4",
            "holiday_schedule_day_name": "Deck Temperature Default 4",
            "monday_schedule_day_name": "Deck Temperature Default 4",
            "saturday_schedule_day_name": "Deck Temperature Default 4",
            "summerdesignday_schedule_day_name": "Deck Temperature Summer Design Day 4",
            "sunday_schedule_day_name": "Deck Temperature Default 4",
            "thursday_schedule_day_name": "Deck Temperature Default 4",
            "tuesday_schedule_day_name": "Deck Temperature Default 4",
            "wednesday_schedule_day_name": "Deck Temperature Default 4",
            "winterdesignday_schedule_day_name": "Deck Temperature Winter Design Day 4"
        },
        "Deck Temperature 5 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Deck Temperature Default 5",
            "customday2_schedule_day_name": "Deck Temperature Default 5",
            "friday_schedule_day_name": "Deck Temperature Default 5",
            "holiday_schedule_day_name": "Deck Temperature Default 5",
            "monday_schedule_day_name": "Deck Temperature Default 5",
            "saturday_schedule_day_name": "Deck Temperature Default 5",
            "summerdesignday_schedule_day_name": "Deck Temperature Summer Design Day 5",
            "sunday_schedule_day_name": "Deck Temperature Default 5",
            "thursday_schedule_day_name": "Deck Temperature Default 5",
            "tuesday_schedule_day_name": "Deck Temperature Default 5",
            "wednesday_schedule_day_name": "Deck Temperature Default 5",
            "winterdesignday_schedule_day_name": "Deck Temperature Winter Design Day 5"
        },
        "Deck Temperature 6 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Deck Temperature Default 6",
            "customday2_schedule_day_name": "Deck Temperature Default 6",
            "friday_schedule_day_name": "Deck Temperature Default 6",
            "holiday_schedule_day_name": "Deck Temperature Default 6",
            "monday_schedule_day_name": "Deck Temperature Default 6",
            "saturday_schedule_day_name": "Deck Temperature Default 6",
            "summerdesignday_schedule_day_name": "Deck Temperature Summer Design Day 6",
            "sunday_schedule_day_name": "Deck Temperature Default 6",
            "thursday_schedule_day_name": "Deck Temperature Default 6",
            "tuesday_schedule_day_name": "Deck Temperature Default 6",
            "wednesday_schedule_day_name": "Deck Temperature Default 6",
            "winterdesignday_schedule_day_name": "Deck Temperature Winter Design Day 6"
        },
        "Deck Temperature 7 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Deck Temperature Default 7",
            "customday2_schedule_day_name": "Deck Temperature Default 7",
            "friday_schedule_day_name": "Deck Temperature Default 7",
            "holiday_schedule_day_name": "Deck Temperature Default 7",
            "monday_schedule_day_name": "Deck Temperature Default 7",
            "saturday_schedule_day_name": "Deck Temperature Default 7",
            "summerdesignday_schedule_day_name": "Deck Temperature Summer Design Day 7",
            "sunday_schedule_day_name": "Deck Temperature Default 7",
            "thursday_schedule_day_name": "Deck Temperature Default 7",
            "tuesday_schedule_day_name": "Deck Temperature Default 7",
            "wednesday_schedule_day_name": "Deck Temperature Default 7",
            "winterdesignday_schedule_day_name": "Deck Temperature Winter Design Day 7"
        },
        "Deck Temperature 8 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Deck Temperature Default 8",
            "customday2_schedule_day_name": "Deck Temperature Default 8",
            "friday_schedule_day_name": "Deck Temperature Default 8",
            "holiday_schedule_day_name": "Deck Temperature Default 8",
            "monday_schedule_day_name": "Deck Temperature Default 8",
            "saturday_schedule_day_name": "Deck Temperature Default 8",
            "summerdesignday_schedule_day_name": "Deck Temperature Summer Design Day 8",
            "sunday_schedule_day_name": "Deck Temperature Default 8",
            "thursday_schedule_day_name": "Deck Temperature Default 8",
            "tuesday_schedule_day_name": "Deck Temperature Default 8",
            "wednesday_schedule_day_name": "Deck Temperature Default 8",
            "winterdesignday_schedule_day_name": "Deck Temperature Winter Design Day 8"
        },
        "Deck Temperature 9 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Deck Temperature Default 9",
            "customday2_schedule_day_name": "Deck Temperature Default 9",
            "friday_schedule_day_name": "Deck Temperature Default 9",
            "holiday_schedule_day_name": "Deck Temperature Default 9",
            "monday_schedule_day_name": "Deck Temperature Default 9",
            "saturday_schedule_day_name": "Deck Temperature Default 9",
            "summerdesignday_schedule_day_name": "Deck Temperature Summer Design Day 9",
            "sunday_schedule_day_name": "Deck Temperature Default 9",
            "thursday_schedule_day_name": "Deck Temperature Default 9",
            "tuesday_schedule_day_name": "Deck Temperature Default 9",
            "wednesday_schedule_day_name": "Deck Temperature Default 9",
            "winterdesignday_schedule_day_name": "Deck Temperature Winter Design Day 9"
        },
        "Deck Temperature Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Deck Temperature Default",
            "customday2_schedule_day_name": "Deck Temperature Default",
            "friday_schedule_day_name": "Deck Temperature Default",
            "holiday_schedule_day_name": "Deck Temperature Default",
            "monday_schedule_day_name": "Deck Temperature Default",
            "saturday_schedule_day_name": "Deck Temperature Default",
            "summerdesignday_schedule_day_name": "Deck Temperature Summer Design Day",
            "sunday_schedule_day_name": "Deck Temperature Default",
            "thursday_schedule_day_name": "Deck Temperature Default",
            "tuesday_schedule_day_name": "Deck Temperature Default",
            "wednesday_schedule_day_name": "Deck Temperature Default",
            "winterdesignday_schedule_day_name": "Deck Temperature Winter Design Day"
        },
        "Heating Thermostat Setpoint Week Rule - Jan1-Jan2": {
            "customday1_schedule_day_name": "Weekday",
            "customday2_schedule_day_name": "Weekday",
            "friday_schedule_day_name": "Weekday",
            "holiday_schedule_day_name": "Weekday",
            "monday_schedule_day_name": "Weekday",
            "saturday_schedule_day_name": "Saturdays 1",
            "summerdesignday_schedule_day_name": "Weekday",
            "sunday_schedule_day_name": "Weekday",
            "thursday_schedule_day_name": "Weekday",
            "tuesday_schedule_day_name": "Weekday",
            "wednesday_schedule_day_name": "Weekday",
            "winterdesignday_schedule_day_name": "Schedule Day 11"
        },
        "Heating Thermostat Setpoint Week Rule - Jan3-Dec31": {
            "customday1_schedule_day_name": "Weekday",
            "customday2_schedule_day_name": "Weekday",
            "friday_schedule_day_name": "Weekday",
            "holiday_schedule_day_name": "Weekday",
            "monday_schedule_day_name": "Weekday",
            "saturday_schedule_day_name": "Saturdays 1",
            "summerdesignday_schedule_day_name": "Weekday",
            "sunday_schedule_day_name": "Sundays 2",
            "thursday_schedule_day_name": "Weekday",
            "tuesday_schedule_day_name": "Weekday",
            "wednesday_schedule_day_name": "Weekday",
            "winterdesignday_schedule_day_name": "Schedule Day 11"
        },
        "Heating rate per person schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 2",
            "customday2_schedule_day_name": "Schedule Day 2",
            "friday_schedule_day_name": "Schedule Day 2",
            "holiday_schedule_day_name": "Schedule Day 2",
            "monday_schedule_day_name": "Schedule Day 2",
            "saturday_schedule_day_name": "Schedule Day 2",
            "summerdesignday_schedule_day_name": "Schedule Day 2",
            "sunday_schedule_day_name": "Schedule Day 2",
            "thursday_schedule_day_name": "Schedule Day 2",
            "tuesday_schedule_day_name": "Schedule Day 2",
            "wednesday_schedule_day_name": "Schedule Day 2",
            "winterdesignday_schedule_day_name": "Schedule Day 2"
        },
        "Large Office Activity Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Large Office Activity Default Schedule",
            "customday2_schedule_day_name": "Large Office Activity Default Schedule",
            "friday_schedule_day_name": "Large Office Activity Default Schedule",
            "holiday_schedule_day_name": "Large Office Activity Default Schedule",
            "monday_schedule_day_name": "Large Office Activity Default Schedule",
            "saturday_schedule_day_name": "Large Office Activity Default Schedule",
            "summerdesignday_schedule_day_name": "Large Office Activity Summer Design Day",
            "sunday_schedule_day_name": "Large Office Activity Default Schedule",
            "thursday_schedule_day_name": "Large Office Activity Default Schedule",
            "tuesday_schedule_day_name": "Large Office Activity Default Schedule",
            "wednesday_schedule_day_name": "Large Office Activity Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Activity Winter Design Day"
        },
        "Min Max Temp w Deadband 55F Temp sch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch",
            "customday2_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch",
            "friday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch",
            "holiday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch",
            "monday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch",
            "saturday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch",
            "summerdesignday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch",
            "sunday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch",
            "thursday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch",
            "tuesday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch",
            "wednesday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch",
            "winterdesignday_schedule_day_name": "Min Max Temp w Deadband 55F Temp sch"
        },
        "Min Max Temp w Deadband 90F Temp sch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Min Max Temp w Deadband 90F Temp sch 2",
            "customday2_schedule_day_name": "Min Max Temp w Deadband 90F Temp sch 2",
            "friday_schedule_day_name": "Min Max Temp w Deadband 90F Temp sch 2",
            "holiday_schedule_day_name": "Min Max Temp w Deadband 90F Temp sch 2",
            "monday_schedule_day_name": "Min Max Temp w Deadband 90F Temp sch 2",
            "saturday_schedule_day_name": "Min Max Temp w Deadband 90F Temp sch 2",
            "summerdesignday_schedule_day_name": "Min Max Temp w Deadband 90F Temp sch 2",
            "sunday_schedule_day_name": "Min Max Temp w Deadband 90F Temp sch 2",
            "thursday_schedule_day_name": "Min Max Temp w Deadband 90F Temp sch 2",
            "tuesday_schedule_day_name": "Min Max Temp w Deadband 90F Temp sch 2",
            "wednesday_schedule_day_name": "Min Max Temp w Deadband 90F Temp sch 2",
            "winterdesignday_schedule_day_name": "Min Max Temp w Deadband 90F Temp sch 2"
        }
    },
    "Schedule:Year": {
        "55F_Clg_Coil_LAT": {
            "schedule_type_limits_name": "Temperature 1",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "55F_Clg_Coil_LAT Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "90F_Htg_Coil_LAT": {
            "schedule_type_limits_name": "Temperature 1",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "90F_Htg_Coil_LAT Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Constant Schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Constant Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Cooling Themostat Setpoint": {
            "schedule_type_limits_name": "Temperature 1",
            "schedule_weeks": [
                {
                    "end_day": 2,
                    "end_month": 1,
                    "schedule_week_name": "Cooling Themostat Setpoint Week Rule - Jan1-Jan2",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Cooling Themostat Setpoint Week Rule - Jan3-Dec31",
                    "start_day": 3,
                    "start_month": 1
                }
            ]
        },
        "Deck Temperature": {
            "schedule_type_limits_name": "Temperature 5",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Deck Temperature Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Deck Temperature 1": {
            "schedule_type_limits_name": "Temperature 6",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Deck Temperature 1 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Deck Temperature 2": {
            "schedule_type_limits_name": "Temperature 7",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Deck Temperature 2 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Deck Temperature 3": {
            "schedule_type_limits_name": "Temperature 8",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Deck Temperature 3 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Deck Temperature 4": {
            "schedule_type_limits_name": "Temperature 9",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Deck Temperature 4 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Deck Temperature 5": {
            "schedule_type_limits_name": "Temperature 10",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Deck Temperature 5 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Deck Temperature 6": {
            "schedule_type_limits_name": "Temperature 11",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Deck Temperature 6 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Deck Temperature 7": {
            "schedule_type_limits_name": "Temperature 12",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Deck Temperature 7 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Deck Temperature 8": {
            "schedule_type_limits_name": "Temperature 13",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Deck Temperature 8 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Deck Temperature 9": {
            "schedule_type_limits_name": "Temperature 14",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Deck Temperature 9 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Heating Thermostat Setpoint": {
            "schedule_type_limits_name": "Temperature 1",
            "schedule_weeks": [
                {
                    "end_day": 2,
                    "end_month": 1,
                    "schedule_week_name": "Heating Thermostat Setpoint Week Rule - Jan1-Jan2",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Heating Thermostat Setpoint Week Rule - Jan3-Dec31",
                    "start_day": 3,
                    "start_month": 1
                }
            ]
        },
        "Heating rate per person schedule": {
            "schedule_type_limits_name": "ActivityLevel",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Heating rate per person schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Large Office Activity": {
            "schedule_type_limits_name": "ActivityLevel 5",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office Activity Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Min Max Temp w Deadband 55F Temp sch": {
            "schedule_type_limits_name": "Temperature 1",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Min Max Temp w Deadband 55F Temp sch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Min Max Temp w Deadband 90F Temp sch": {
            "schedule_type_limits_name": "Temperature 1",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Min Max Temp w Deadband 90F Temp sch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "ActivityLevel": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "ActivityLevel 5": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "Always On Continuous Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Any Number": {
            "numeric_type": "Continuous",
            "unit_type": "Dimensionless"
        },
        "Binary Control": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Control",
            "upper_limit_value": 1
        },
        "Capacity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Capacity"
        },
        "Core Zone 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "DeltaTemperature": {
            "numeric_type": "Continuous",
            "unit_type": "DeltaTemperature"
        },
        "Dimensionless": {
            "numeric_type": "Continuous"
        },
        "Dimensionless 1": {
            "lower_limit_value": -1,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Dimensionless 2": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous"
        },
        "Dimensionless 3": {
            "lower_limit_value": 0.1,
            "numeric_type": "Continuous",
            "upper_limit_value": 1000
        },
        "Dimensionless 4": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Dimensionless",
            "upper_limit_value": 1
        },
        "Fan Mode Control": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Control",
            "upper_limit_value": 1
        },
        "Fraction": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Fractional": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Humidity Ratio": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Dimensionless",
            "upper_limit_value": 0.03
        },
        "Integer": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete"
        },
        "Integer 1": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Min Max Temp w Deadband Max Limits": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Min Max Temp w Deadband Min Limits": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Nonnegative Number": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Dimensionless"
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff 1": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff 2": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff hvac_library": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "Percent": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Percent",
            "upper_limit_value": 100
        },
        "Prm Zone 1 (South) Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Prm Zone 2 (East) Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Prm Zone 3 (North) Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Prm Zone 4 (West) Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Relative Humidity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Percent",
            "upper_limit_value": 100
        },
        "Temperature": {
            "lower_limit_value": -100,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        },
        "Temperature 1": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 2": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 0
        },
        "Temperature 3": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 4": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 100
        },
        "Temperature 5": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 6": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 7": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 8": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 9": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 10": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 11": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 12": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 13": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 14": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Thermostat Control": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Control",
            "upper_limit_value": 4
        },
        "Unit Interval": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Dimensionless",
            "upper_limit_value": 1
        },
        "Velocity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Velocity"
        },
        "{ff081843-d43d-40a9-be68-cc45db562bbd}": {}
    },
    "SetpointManager:MixedAir": {
        "Node 11 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 17",
            "fan_outlet_node_name": "Node 7",
            "reference_setpoint_node_name": "Node 7",
            "setpoint_node_or_nodelist_name": "Node 11"
        },
        "Node 15 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 17",
            "fan_outlet_node_name": "Node 7",
            "reference_setpoint_node_name": "Node 7",
            "setpoint_node_or_nodelist_name": "Node 15"
        },
        "Node 17 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 17",
            "fan_outlet_node_name": "Node 7",
            "reference_setpoint_node_name": "Node 7",
            "setpoint_node_or_nodelist_name": "Node 17"
        },
        "Node 26 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 31",
            "fan_outlet_node_name": "Node 20",
            "reference_setpoint_node_name": "Node 20",
            "setpoint_node_or_nodelist_name": "Node 26"
        },
        "Node 27 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 31",
            "fan_outlet_node_name": "Node 20",
            "reference_setpoint_node_name": "Node 20",
            "setpoint_node_or_nodelist_name": "Node 27"
        },
        "Node 31 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 31",
            "fan_outlet_node_name": "Node 20",
            "reference_setpoint_node_name": "Node 20",
            "setpoint_node_or_nodelist_name": "Node 31"
        },
        "Node 40 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 45",
            "fan_outlet_node_name": "Node 34",
            "reference_setpoint_node_name": "Node 34",
            "setpoint_node_or_nodelist_name": "Node 40"
        },
        "Node 41 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 45",
            "fan_outlet_node_name": "Node 34",
            "reference_setpoint_node_name": "Node 34",
            "setpoint_node_or_nodelist_name": "Node 41"
        },
        "Node 45 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 45",
            "fan_outlet_node_name": "Node 34",
            "reference_setpoint_node_name": "Node 34",
            "setpoint_node_or_nodelist_name": "Node 45"
        },
        "Node 54 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 59",
            "fan_outlet_node_name": "Node 48",
            "reference_setpoint_node_name": "Node 48",
            "setpoint_node_or_nodelist_name": "Node 54"
        },
        "Node 55 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 59",
            "fan_outlet_node_name": "Node 48",
            "reference_setpoint_node_name": "Node 48",
            "setpoint_node_or_nodelist_name": "Node 55"
        },
        "Node 59 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 59",
            "fan_outlet_node_name": "Node 48",
            "reference_setpoint_node_name": "Node 48",
            "setpoint_node_or_nodelist_name": "Node 59"
        },
        "Node 68 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 73",
            "fan_outlet_node_name": "Node 62",
            "reference_setpoint_node_name": "Node 62",
            "setpoint_node_or_nodelist_name": "Node 68"
        },
        "Node 69 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 73",
            "fan_outlet_node_name": "Node 62",
            "reference_setpoint_node_name": "Node 62",
            "setpoint_node_or_nodelist_name": "Node 69"
        },
        "Node 73 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 73",
            "fan_outlet_node_name": "Node 62",
            "reference_setpoint_node_name": "Node 62",
            "setpoint_node_or_nodelist_name": "Node 73"
        }
    },
    "SetpointManager:Scheduled": {
        "Scheduled Deck Temp": {
            "control_variable": "Temperature",
            "schedule_name": "55F_Clg_Coil_LAT",
            "setpoint_node_or_nodelist_name": "Node 29"
        },
        "Scheduled Deck Temp 1": {
            "control_variable": "Temperature",
            "schedule_name": "55F_Clg_Coil_LAT",
            "setpoint_node_or_nodelist_name": "Node 12"
        },
        "Scheduled Deck Temp 2": {
            "control_variable": "Temperature",
            "schedule_name": "55F_Clg_Coil_LAT",
            "setpoint_node_or_nodelist_name": "Node 43"
        },
        "Scheduled Deck Temp 3": {
            "control_variable": "Temperature",
            "schedule_name": "55F_Clg_Coil_LAT",
            "setpoint_node_or_nodelist_name": "Node 57"
        },
        "Scheduled Deck Temp 4": {
            "control_variable": "Temperature",
            "schedule_name": "55F_Clg_Coil_LAT",
            "setpoint_node_or_nodelist_name": "Node 71"
        },
        "Scheduled Deck Temp 5": {
            "control_variable": "Temperature",
            "schedule_name": "90F_Htg_Coil_LAT",
            "setpoint_node_or_nodelist_name": "Node 30"
        },
        "Scheduled Deck Temp 6": {
            "control_variable": "Temperature",
            "schedule_name": "90F_Htg_Coil_LAT",
            "setpoint_node_or_nodelist_name": "Node 13"
        },
        "Scheduled Deck Temp 7": {
            "control_variable": "Temperature",
            "schedule_name": "90F_Htg_Coil_LAT",
            "setpoint_node_or_nodelist_name": "Node 44"
        },
        "Scheduled Deck Temp 8": {
            "control_variable": "Temperature",
            "schedule_name": "90F_Htg_Coil_LAT",
            "setpoint_node_or_nodelist_name": "Node 58"
        },
        "Scheduled Deck Temp 9": {
            "control_variable": "Temperature",
            "schedule_name": "90F_Htg_Coil_LAT",
            "setpoint_node_or_nodelist_name": "Node 72"
        }
    },
    "SetpointManager:Scheduled:DualSetpoint": {
        "Min Max Temp w Deadband": {
            "control_variable": "Temperature",
            "high_setpoint_schedule_name": "Min Max Temp w Deadband 90F Temp sch",
            "low_setpoint_schedule_name": "Min Max Temp w Deadband 55F Temp sch",
            "setpoint_node_or_nodelist_name": "Node 7"
        },
        "Min Max Temp w Deadband 1": {
            "control_variable": "Temperature",
            "high_setpoint_schedule_name": "Min Max Temp w Deadband 90F Temp sch",
            "low_setpoint_schedule_name": "Min Max Temp w Deadband 55F Temp sch",
            "setpoint_node_or_nodelist_name": "Node 20"
        },
        "Min Max Temp w Deadband 2": {
            "control_variable": "Temperature",
            "high_setpoint_schedule_name": "Min Max Temp w Deadband 90F Temp sch",
            "low_setpoint_schedule_name": "Min Max Temp w Deadband 55F Temp sch",
            "setpoint_node_or_nodelist_name": "Node 34"
        },
        "Min Max Temp w Deadband 3": {
            "control_variable": "Temperature",
            "high_setpoint_schedule_name": "Min Max Temp w Deadband 90F Temp sch",
            "low_setpoint_schedule_name": "Min Max Temp w Deadband 55F Temp sch",
            "setpoint_node_or_nodelist_name": "Node 48"
        },
        "Min Max Temp w Deadband 4": {
            "control_variable": "Temperature",
            "high_setpoint_schedule_name": "Min Max Temp w Deadband 90F Temp sch",
            "low_setpoint_schedule_name": "Min Max Temp w Deadband 55F Temp sch",
            "setpoint_node_or_nodelist_name": "Node 62"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "disable_self_shading_from_shading_zone_groups_to_other_zones": "No",
            "disable_self_shading_within_shading_zone_groups": "No",
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "output_external_shading_calculation_results": "No",
            "pixel_counting_resolution": 512,
            "polygon_clipping_algorithm": "SutherlandHodgman",
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 30,
            "shading_calculation_update_frequency_method": "Periodic",
            "sky_diffuse_modeling_algorithm": "SimpleSkyDiffuseModeling"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 21,
            "august_ground_temperature": 21,
            "december_ground_temperature": 21,
            "february_ground_temperature": 21,
            "january_ground_temperature": 21,
            "july_ground_temperature": 21,
            "june_ground_temperature": 21,
            "march_ground_temperature": 21,
            "may_ground_temperature": 21,
            "november_ground_temperature": 21,
            "october_ground_temperature": 21,
            "september_ground_temperature": 21
        }
    },
    "Site:Location": {
        "Denver.Intl.AP": {
            "elevation": 1650.2,
            "latitude": 39.833,
            "longitude": -104.658,
            "time_zone": -7
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.15,
            "heating_sizing_factor": 1.25,
            "timesteps_in_averaging_window": 4
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ_HP_Core_Zone",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ_HP_Perimeter_Zone_1",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ_HP_Perimeter_Zone_2",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ_HP_Perimeter_Zone_3",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1
        },
        "Sizing:System 5": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ_HP_Perimeter_Zone_4",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 40,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Core Zone 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Core Zone 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDayWithLimit",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0,
            "heating_maximum_air_flow_fraction": 0.5,
            "heating_maximum_air_flow_per_zone_floor_area": 0,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_difference": 8.33333333333333,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2222222222223,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Core Zone 1"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Prm Zone 1 (South) DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Prm Zone 1 (South) Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDayWithLimit",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0,
            "heating_maximum_air_flow_fraction": 0.5,
            "heating_maximum_air_flow_per_zone_floor_area": 0,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_difference": 11.1111111111111,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2222222222223,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Prm Zone 1 (South)"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Prm Zone 2 (East) DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Prm Zone 2 (East) Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDayWithLimit",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0,
            "heating_maximum_air_flow_fraction": 0.5,
            "heating_maximum_air_flow_per_zone_floor_area": 0,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_difference": 11.1111111111111,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2222222222223,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Prm Zone 2 (East)"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Prm Zone 3 (North) DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Prm Zone 3 (North) Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDayWithLimit",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0,
            "heating_maximum_air_flow_fraction": 0.5,
            "heating_maximum_air_flow_per_zone_floor_area": 0,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_difference": 11.1111111111111,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2222222222223,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Prm Zone 3 (North)"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Prm Zone 4 (West) DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Prm Zone 4 (West) Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDayWithLimit",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0,
            "heating_maximum_air_flow_fraction": 0.5,
            "heating_maximum_air_flow_per_zone_floor_area": 0,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_difference": 11.1111111111111,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2222222222223,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Prm Zone 4 (West)"
        }
    },
    "SizingPeriod:DesignDay": {
        "Denver.Intl.AP Ann Clg 1% Condns DB=>MWB": {
            "barometric_pressure": 83009,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 17.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.5,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15.4,
            "wind_direction": 20,
            "wind_speed": 4.2
        },
        "Denver.Intl.AP Ann Htg 99% Condns DB": {
            "barometric_pressure": 83009,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -14.6,
            "month": 12,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -14.6,
            "wind_direction": 230,
            "wind_speed": 3.4
        }
    },
    "Space": {
        "Core_Space_1": {
            "zone_name": "Core Zone 1"
        },
        "Perimeter_Space_1": {
            "zone_name": "Prm Zone 1 (South)"
        },
        "Perimeter_Space_2": {
            "zone_name": "Prm Zone 2 (East)"
        },
        "Perimeter_Space_3": {
            "zone_name": "Prm Zone 3 (North)"
        },
        "Perimeter_Space_4": {
            "zone_name": "Prm Zone 4 (West)"
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "Table:IndependentVariable": {
        "Air-to-Air Plate HX_IndependentVariable": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Linear",
            "maximum_value": 10,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 0.75
                },
                {
                    "value": 1
                }
            ]
        }
    },
    "Table:IndependentVariableList": {
        "Air-to-Air Plate HX_LatCoolEff Independent Variable List": {
            "independent_variables": [
                {
                    "independent_variable_name": "Air-to-Air Plate HX_IndependentVariable"
                }
            ]
        },
        "Air-to-Air Plate HX_LatHeatEff Independent Variable List": {
            "independent_variables": [
                {
                    "independent_variable_name": "Air-to-Air Plate HX_IndependentVariable"
                }
            ]
        },
        "Air-to-Air Plate HX_SensCoolEff Independent Variable List": {
            "independent_variables": [
                {
                    "independent_variable_name": "Air-to-Air Plate HX_IndependentVariable"
                }
            ]
        },
        "Air-to-Air Plate HX_SensHeatEff Independent Variable List": {
            "independent_variables": [
                {
                    "independent_variable_name": "Air-to-Air Plate HX_IndependentVariable"
                }
            ]
        }
    },
    "Table:Lookup": {
        "Air-to-Air Plate HX_LatCoolEff": {
            "independent_variable_list_name": "Air-to-Air Plate HX_LatCoolEff Independent Variable List",
            "maximum_output": 10,
            "minimum_output": 0,
            "normalization_divisor": 0.68,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 0.73
                },
                {
                    "output_value": 0.68
                }
            ]
        },
        "Air-to-Air Plate HX_LatHeatEff": {
            "independent_variable_list_name": "Air-to-Air Plate HX_LatHeatEff Independent Variable List",
            "maximum_output": 10,
            "minimum_output": 0,
            "normalization_divisor": 0.68,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 0.73
                },
                {
                    "output_value": 0.68
                }
            ]
        },
        "Air-to-Air Plate HX_SensCoolEff": {
            "independent_variable_list_name": "Air-to-Air Plate HX_SensCoolEff Independent Variable List",
            "maximum_output": 10,
            "minimum_output": 0,
            "normalization_divisor": 0.76,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 0.81
                },
                {
                    "output_value": 0.76
                }
            ]
        },
        "Air-to-Air Plate HX_SensHeatEff": {
            "independent_variable_list_name": "Air-to-Air Plate HX_SensHeatEff Independent Variable List",
            "maximum_output": 10,
            "minimum_output": 0,
            "normalization_divisor": 0.76,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 0.81
                },
                {
                    "output_value": 0.76
                }
            ]
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Core_bottom Setpoints": {
            "cooling_setpoint_temperature_schedule_name": "Cooling Themostat Setpoint",
            "heating_setpoint_temperature_schedule_name": "Heating Thermostat Setpoint"
        },
        "Perimeter_bot_ZN_1 Setpoints": {
            "cooling_setpoint_temperature_schedule_name": "Cooling Themostat Setpoint",
            "heating_setpoint_temperature_schedule_name": "Heating Thermostat Setpoint"
        },
        "Perimeter_bot_ZN_2 Setpoints": {
            "cooling_setpoint_temperature_schedule_name": "Cooling Themostat Setpoint",
            "heating_setpoint_temperature_schedule_name": "Heating Thermostat Setpoint"
        },
        "Perimeter_bot_ZN_3 Setpoints": {
            "cooling_setpoint_temperature_schedule_name": "Cooling Themostat Setpoint",
            "heating_setpoint_temperature_schedule_name": "Heating Thermostat Setpoint"
        },
        "Perimeter_bot_ZN_4 Setpoints": {
            "cooling_setpoint_temperature_schedule_name": "Cooling Themostat Setpoint",
            "heating_setpoint_temperature_schedule_name": "Heating Thermostat Setpoint"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "25.2"
        }
    },
    "WindowMaterial:Gas": {
        "AIR 13MM": {
            "gas_type": "Air",
            "thickness": 0.0127
        },
        "Gap_1_W_0_0038": {
            "gas_type": "Air",
            "thickness": 0.00379999999999999
        }
    },
    "WindowMaterial:Glazing": {
        "CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.071,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.071,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.775,
            "thickness": 0.00599999999999998,
            "visible_transmittance_at_normal_incidence": 0.881
        },
        "Clear 3mm": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "Clear Acrylic Plastic": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.05,
            "back_side_visible_reflectance_at_normal_incidence": 0.05,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.05,
            "front_side_visible_reflectance_at_normal_incidence": 0.05,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.92,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.92
        },
        "Diffusing Acrylic Plastic": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.08,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.08,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.9,
            "thickness": 0.0022,
            "visible_transmittance_at_normal_incidence": 0.9
        },
        "Glass_2027F_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.340935,
            "back_side_visible_reflectance_at_normal_incidence": 0.073741,
            "conductivity": 0.999999999999999,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.03675,
            "front_side_solar_reflectance_at_normal_incidence": 0.4700695,
            "front_side_visible_reflectance_at_normal_incidence": 0.0546,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.369744,
            "thickness": 0.00399999999999998,
            "visible_transmittance_at_normal_incidence": 0.765222
        },
        "Glass_2052_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.05449309,
            "back_side_visible_reflectance_at_normal_incidence": 0.058397,
            "conductivity": 0.999999999999999,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.05422805,
            "front_side_visible_reflectance_at_normal_incidence": 0.05805,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.507767,
            "thickness": 0.00837,
            "visible_transmittance_at_normal_incidence": 0.586833
        },
        "REF B CLEAR HI 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.6,
            "back_side_solar_reflectance_at_normal_incidence": 0.32,
            "back_side_visible_reflectance_at_normal_incidence": 0.29,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.16,
            "front_side_visible_reflectance_at_normal_incidence": 0.16,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.24,
            "thickness": 0.00599999999999998,
            "visible_transmittance_at_normal_incidence": 0.3
        },
        "REF D CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.82,
            "back_side_solar_reflectance_at_normal_incidence": 0.379,
            "back_side_visible_reflectance_at_normal_incidence": 0.505,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.308,
            "front_side_visible_reflectance_at_normal_incidence": 0.453,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.429,
            "thickness": 0.00599999999999998,
            "visible_transmittance_at_normal_incidence": 0.334
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "Vertical Fenestration Type 1 simple material": {
            "solar_heat_gain_coefficient": 0.387,
            "u_factor": 3.29,
            "visible_transmittance": 0.417
        }
    },
    "Zone": {
        "Core Zone 1": {
            "ceiling_height": 3.96,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Prm Zone 1 (South)": {
            "ceiling_height": 3.96,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Prm Zone 2 (East)": {
            "ceiling_height": 3.96,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Prm Zone 3 (North)": {
            "ceiling_height": 3.96,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Prm Zone 4 (West)": {
            "ceiling_height": 3.96,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneAirContaminantBalance": {
        "ZoneAirContaminantBalance 1": {
            "carbon_dioxide_concentration": "No"
        }
    },
    "ZoneAirHeatBalanceAlgorithm": {
        "ZoneAirHeatBalanceAlgorithm 1": {
            "algorithm": "AnalyticalSolution",
            "do_space_heat_balance_for_simulation": "No",
            "do_space_heat_balance_for_sizing": "No"
        }
    },
    "ZoneCapacitanceMultiplier:ResearchSpecial": {
        "Zone Capacitance Multiplier Research Special": {}
    },
    "ZoneControl:Thermostat": {
        "Core Zone 1 Thermostat": {
            "control_1_name": "Core_bottom Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Core Zone 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Core Zone 1"
        },
        "Prm Zone 1 (South) Thermostat": {
            "control_1_name": "Perimeter_bot_ZN_1 Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Prm Zone 1 (South) Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Prm Zone 1 (South)"
        },
        "Prm Zone 2 (East) Thermostat": {
            "control_1_name": "Perimeter_bot_ZN_2 Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Prm Zone 2 (East) Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Prm Zone 2 (East)"
        },
        "Prm Zone 3 (North) Thermostat": {
            "control_1_name": "Perimeter_bot_ZN_3 Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Prm Zone 3 (North) Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Prm Zone 3 (North)"
        },
        "Prm Zone 4 (West) Thermostat": {
            "control_1_name": "Perimeter_bot_ZN_4 Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Prm Zone 4 (West) Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Prm Zone 4 (West)"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "ADU PSZ_HP_Core_Zone_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat": {
            "air_distribution_unit_outlet_node_name": "Node 10",
            "air_terminal_name": "PSZ_HP_Core_Zone_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU PSZ_HP_Perimeter_Zone_1_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat": {
            "air_distribution_unit_outlet_node_name": "Node 23",
            "air_terminal_name": "PSZ_HP_Perimeter_Zone_1_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU PSZ_HP_Perimeter_Zone_2_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat": {
            "air_distribution_unit_outlet_node_name": "Node 37",
            "air_terminal_name": "PSZ_HP_Perimeter_Zone_2_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU PSZ_HP_Perimeter_Zone_3_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat": {
            "air_distribution_unit_outlet_node_name": "Node 51",
            "air_terminal_name": "PSZ_HP_Perimeter_Zone_3_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "ADU PSZ_HP_Perimeter_Zone_4_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat": {
            "air_distribution_unit_outlet_node_name": "Node 65",
            "air_terminal_name": "PSZ_HP_Perimeter_Zone_4_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Core Zone 1 Inlet Node List",
            "zone_air_node_name": "Node 2",
            "zone_conditioning_equipment_list_name": "Core Zone 1 Equipment List",
            "zone_name": "Core Zone 1",
            "zone_return_air_node_or_nodelist_name": "Core Zone 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Prm Zone 1 (South) Inlet Node List",
            "zone_air_node_name": "Node 3",
            "zone_conditioning_equipment_list_name": "Prm Zone 1 (South) Equipment List",
            "zone_name": "Prm Zone 1 (South)",
            "zone_return_air_node_or_nodelist_name": "Prm Zone 1 (South) Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Prm Zone 2 (East) Inlet Node List",
            "zone_air_node_name": "Node 4",
            "zone_conditioning_equipment_list_name": "Prm Zone 2 (East) Equipment List",
            "zone_name": "Prm Zone 2 (East)",
            "zone_return_air_node_or_nodelist_name": "Prm Zone 2 (East) Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "Prm Zone 3 (North) Inlet Node List",
            "zone_air_node_name": "Node 5",
            "zone_conditioning_equipment_list_name": "Prm Zone 3 (North) Equipment List",
            "zone_name": "Prm Zone 3 (North)",
            "zone_return_air_node_or_nodelist_name": "Prm Zone 3 (North) Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "Prm Zone 4 (West) Inlet Node List",
            "zone_air_node_name": "Node 1",
            "zone_conditioning_equipment_list_name": "Prm Zone 4 (West) Equipment List",
            "zone_name": "Prm Zone 4 (West)",
            "zone_return_air_node_or_nodelist_name": "Prm Zone 4 (West) Return Node List"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Core Zone 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU PSZ_HP_Core_Zone_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Prm Zone 1 (South) Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU PSZ_HP_Perimeter_Zone_1_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Prm Zone 2 (East) Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU PSZ_HP_Perimeter_Zone_2_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Prm Zone 3 (North) Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU PSZ_HP_Perimeter_Zone_3_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Prm Zone 4 (West) Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU PSZ_HP_Perimeter_Zone_4_Air_Terminal_Single_Duct_Constant_Volume_No_Reheat",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Infiltration_Method_1_Core_Zone": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 1,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_Space_1"
        },
        "Infiltration_Method_1_Zone_1": {
            "air_changes_per_hour": 0.5,
            "constant_term_coefficient": 1,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_1"
        },
        "Infiltration_Method_2_Zone_2": {
            "constant_term_coefficient": 1,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000586232,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_2"
        },
        "Infiltration_Method_3_Zone_3": {
            "constant_term_coefficient": 1,
            "design_flow_rate_calculation_method": "Flow/Area",
            "flow_rate_per_floor_area": 0.0003884168,
            "schedule_name": "Constant Schedule",
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_3"
        },
        "Infiltration_Method_3_Zone_4": {
            "constant_term_coefficient": 1,
            "design_flow_rate_calculation_method": "Flow/Area",
            "flow_rate_per_floor_area": 0.0004090924,
            "schedule_name": "Constant Schedule",
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_4"
        }
    }
}