{
    "Boiler:HotWater": {
        "HW Boiler": {
            "boiler_flow_mode": "NotModulated",
            "boiler_water_inlet_node_name": "Node 17",
            "boiler_water_outlet_node_name": "Node 21",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "end_use_subcategory": "General",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1,
            "minimum_part_load_ratio": 0,
            "nominal_capacity": 87921.3210516667,
            "nominal_thermal_efficiency": 0.84,
            "normalized_boiler_efficiency_curve_name": "Boiler Efficiency",
            "off_cycle_parasitic_fuel_load": 0,
            "on_cycle_parasitic_electric_load": 0,
            "optimum_part_load_ratio": 1,
            "sizing_factor": 1,
            "water_outlet_upper_temperature_limit": 99
        }
    },
    "Branch": {
        "CHILLED_WATER_LOOP Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 7",
                    "component_name": "Fan Coil with Const Fan Var Fluid Flow - Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Node 24"
                }
            ]
        },
        "CHILLED_WATER_LOOP Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 25",
                    "component_name": "Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 1",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Node 26"
                }
            ]
        },
        "CHILLED_WATER_LOOP Demand Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Node 32",
                    "component_name": "Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 2",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Node 33"
                }
            ]
        },
        "CHILLED_WATER_LOOP Demand Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Node 38",
                    "component_name": "Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 3",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Node 39"
                }
            ]
        },
        "CHILLED_WATER_LOOP Demand Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Node 48",
                    "component_name": "Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 4",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Node 49"
                }
            ]
        },
        "CHILLED_WATER_LOOP Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CHILLED_WATER_LOOP Demand Bypass Pipe Inlet Node",
                    "component_name": "CHILLED_WATER_LOOP Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CHILLED_WATER_LOOP Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "CHILLED_WATER_LOOP Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 11",
                    "component_name": "CHILLED_WATER_LOOP Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CHILLED_WATER_LOOP Demand Inlet Pipe Node"
                }
            ]
        },
        "CHILLED_WATER_LOOP Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CHILLED_WATER_LOOP Demand Outlet Pipe Node",
                    "component_name": "CHILLED_WATER_LOOP Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 12"
                }
            ]
        },
        "CHILLED_WATER_LOOP Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 10",
                    "component_name": "Chiller - Air Cooled",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "Node 27"
                }
            ]
        },
        "CHILLED_WATER_LOOP Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 6",
                    "component_name": "Var Spd Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Node 15"
                }
            ]
        },
        "CHILLED_WATER_LOOP Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CHILLED_WATER_LOOP Supply Outlet Pipe Node",
                    "component_name": "CHILLED_WATER_LOOP Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 9"
                }
            ]
        },
        "HW_Loop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 20",
                    "component_name": "Fan Coil with Const Fan Var Fluid Flow - Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 23"
                }
            ]
        },
        "HW_Loop Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 28",
                    "component_name": "Fan Coil with Const Fan Var Fluid Flow - Heating Coil 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 29"
                }
            ]
        },
        "HW_Loop Demand Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Node 34",
                    "component_name": "Fan Coil with Const Fan Var Fluid Flow - Heating Coil 2",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 35"
                }
            ]
        },
        "HW_Loop Demand Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Node 40",
                    "component_name": "Fan Coil with Const Fan Var Fluid Flow - Heating Coil 3",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 41"
                }
            ]
        },
        "HW_Loop Demand Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Node 46",
                    "component_name": "Adiabatic Pipe 1",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 47"
                }
            ]
        },
        "HW_Loop Demand Branch 6": {
            "components": [
                {
                    "component_inlet_node_name": "Node 50",
                    "component_name": "Fan Coil with Const Fan Var Fluid Flow - Heating Coil 4",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 51"
                }
            ]
        },
        "HW_Loop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW_Loop Demand Bypass Pipe Inlet Node",
                    "component_name": "HW_Loop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW_Loop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "HW_Loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 18",
                    "component_name": "HW_Loop Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW_Loop Demand Inlet Pipe Node"
                }
            ]
        },
        "HW_Loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW_Loop Demand Outlet Pipe Node",
                    "component_name": "HW_Loop Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 19"
                }
            ]
        },
        "HW_Loop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 17",
                    "component_name": "HW Boiler",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "Node 21"
                }
            ]
        },
        "HW_Loop Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 44",
                    "component_name": "Adiabatic Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 45"
                }
            ]
        },
        "HW_Loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 8",
                    "component_name": "Var Spd Pump 1",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Node 22"
                }
            ]
        },
        "HW_Loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW_Loop Supply Outlet Pipe Node",
                    "component_name": "HW_Loop Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 13"
                }
            ]
        }
    },
    "BranchList": {
        "CHILLED_WATER_LOOP Demand Branches": {
            "branches": [
                {
                    "branch_name": "CHILLED_WATER_LOOP Demand Inlet Branch"
                },
                {
                    "branch_name": "CHILLED_WATER_LOOP Demand Branch 1"
                },
                {
                    "branch_name": "CHILLED_WATER_LOOP Demand Branch 2"
                },
                {
                    "branch_name": "CHILLED_WATER_LOOP Demand Branch 3"
                },
                {
                    "branch_name": "CHILLED_WATER_LOOP Demand Branch 4"
                },
                {
                    "branch_name": "CHILLED_WATER_LOOP Demand Branch 5"
                },
                {
                    "branch_name": "CHILLED_WATER_LOOP Demand Bypass Branch"
                },
                {
                    "branch_name": "CHILLED_WATER_LOOP Demand Outlet Branch"
                }
            ]
        },
        "CHILLED_WATER_LOOP Supply Branches": {
            "branches": [
                {
                    "branch_name": "CHILLED_WATER_LOOP Supply Inlet Branch"
                },
                {
                    "branch_name": "CHILLED_WATER_LOOP Supply Branch 1"
                },
                {
                    "branch_name": "CHILLED_WATER_LOOP Supply Outlet Branch"
                }
            ]
        },
        "HW_Loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "HW_Loop Demand Inlet Branch"
                },
                {
                    "branch_name": "HW_Loop Demand Branch 1"
                },
                {
                    "branch_name": "HW_Loop Demand Branch 2"
                },
                {
                    "branch_name": "HW_Loop Demand Branch 3"
                },
                {
                    "branch_name": "HW_Loop Demand Branch 4"
                },
                {
                    "branch_name": "HW_Loop Demand Branch 5"
                },
                {
                    "branch_name": "HW_Loop Demand Branch 6"
                },
                {
                    "branch_name": "HW_Loop Demand Bypass Branch"
                },
                {
                    "branch_name": "HW_Loop Demand Outlet Branch"
                }
            ]
        },
        "HW_Loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "HW_Loop Supply Inlet Branch"
                },
                {
                    "branch_name": "HW_Loop Supply Branch 1"
                },
                {
                    "branch_name": "HW_Loop Supply Branch 2"
                },
                {
                    "branch_name": "HW_Loop Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "Model for 229 Test Cases": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "Core_Zone_1_Ceiling": {
            "construction_name": "Roof Type 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Core_Space_1",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "Core Zone 1"
        },
        "Core_Zone_5_Floor": {
            "construction_name": "Slab-on-grade Type 1",
            "outside_boundary_condition": "Ground",
            "space_name": "Core_Space_1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core Zone 1"
        },
        "Core_Zone_5_Wall_East": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_Zone_5_Wall_East Reversed",
            "space_name": "Core_Space_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core Zone 1"
        },
        "Core_Zone_5_Wall_East Reversed": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_Zone_5_Wall_East",
            "space_name": "Perimeter_Space_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 2 (East)"
        },
        "Core_Zone_5_Wall_North": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_Zone_5_Wall_North Reversed",
            "space_name": "Core_Space_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core Zone 1"
        },
        "Core_Zone_5_Wall_North Reversed": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_Zone_5_Wall_North",
            "space_name": "Perimeter_Space_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 3 (North)"
        },
        "Core_Zone_5_Wall_South": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_Zone_5_Wall_South Reversed",
            "space_name": "Core_Space_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core Zone 1"
        },
        "Core_Zone_5_Wall_South Reversed": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_Zone_5_Wall_South",
            "space_name": "Perimeter_Space_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 1 (South)"
        },
        "Core_Zone_5_Wall_West": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_Zone_5_Wall_West Reversed",
            "space_name": "Core_Space_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Core Zone 1"
        },
        "Core_Zone_5_Wall_West Reversed": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Core_Zone_5_Wall_West",
            "space_name": "Perimeter_Space_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 4 (West)"
        },
        "Perimeter_Zone_1_Ceiling": {
            "construction_name": "Roof Type 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Perimeter_Space_1",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "Prm Zone 1 (South)"
        },
        "Perimeter_Zone_1_Floor": {
            "construction_name": "Slab-on-grade Type 1",
            "outside_boundary_condition": "Ground",
            "space_name": "Perimeter_Space_1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 1 (South)"
        },
        "Perimeter_Zone_1_Interior_Wall_ZN_1_East": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_Zone_1_Wall_East Reversed",
            "space_name": "Perimeter_Space_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 1 (South)"
        },
        "Perimeter_Zone_1_Wall_East Reversed": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_Zone_1_Interior_Wall_ZN_1_East",
            "space_name": "Perimeter_Space_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 2 (East)"
        },
        "Perimeter_Zone_1_Wall_South": {
            "construction_name": "Exterior Wall Type 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Perimeter_Space_1",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Prm Zone 1 (South)"
        },
        "Perimeter_Zone_2_Ceiling": {
            "construction_name": "Roof Type 1",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Perimeter_Space_2",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "Prm Zone 2 (East)"
        },
        "Perimeter_Zone_2_Floor": {
            "construction_name": "Slab-on-grade Type 1",
            "outside_boundary_condition": "Ground",
            "space_name": "Perimeter_Space_2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 2 (East)"
        },
        "Perimeter_Zone_2_Wall_East": {
            "construction_name": "Exterior Wall Type 2",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Perimeter_Space_2",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Prm Zone 2 (East)"
        },
        "Perimeter_Zone_2_Wall_North": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_Zone_2_Wall_North Reversed",
            "space_name": "Perimeter_Space_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 2 (East)"
        },
        "Perimeter_Zone_2_Wall_North Reversed": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_Zone_2_Wall_North",
            "space_name": "Perimeter_Space_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 3 (North)"
        },
        "Perimeter_Zone_3_Ceiling": {
            "construction_name": "Roof Type 2",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Perimeter_Space_3",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "Prm Zone 3 (North)"
        },
        "Perimeter_Zone_3_Floor": {
            "construction_name": "Slab-on-grade Type 2",
            "outside_boundary_condition": "Ground",
            "space_name": "Perimeter_Space_3",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 45.3238,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 3 (North)"
        },
        "Perimeter_Zone_3_Wall_North": {
            "construction_name": "Exterior Wall Type 3",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Perimeter_Space_3",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 49.8958,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Prm Zone 3 (North)"
        },
        "Perimeter_Zone_3_Wall_West": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_Zone_3_Wall_West Reversed",
            "space_name": "Perimeter_Space_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 3 (North)"
        },
        "Perimeter_Zone_3_Wall_West Reversed": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_Zone_3_Wall_West",
            "space_name": "Perimeter_Space_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 4 (West)"
        },
        "Perimeter_Zone_4_Ceiling": {
            "construction_name": "Roof Type 3",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Perimeter_Space_4",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "Prm Zone 4 (West)"
        },
        "Perimeter_Zone_4_Floor": {
            "construction_name": "Slab-on-grade Type 2",
            "outside_boundary_condition": "Ground",
            "space_name": "Perimeter_Space_4",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 28.7122,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 4 (West)"
        },
        "Perimeter_Zone_4_Wall_South": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_Zone_4_Wall_South Reversed",
            "space_name": "Perimeter_Space_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 4 (West)"
        },
        "Perimeter_Zone_4_Wall_South Reversed": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Perimeter_Zone_4_Wall_South",
            "space_name": "Perimeter_Space_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 4.5732,
                    "vertex_y_coordinate": 4.5732,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Prm Zone 1 (South)"
        },
        "Perimeter_Zone_4_Wall_West": {
            "construction_name": "Exterior Wall Type 3",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Perimeter_Space_4",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 33.2842,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Prm Zone 4 (West)"
        }
    },
    "Chiller:Electric:EIR": {
        "Chiller - Air Cooled": {
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 10,
            "chilled_water_inlet_node_name": "Node 10",
            "chilled_water_outlet_node_name": "Node 27",
            "chiller_flow_mode": "NotModulated",
            "condenser_fan_power_ratio": 0,
            "condenser_flow_control": "ConstantFlow",
            "condenser_heat_recovery_relative_capacity_fraction": 1,
            "condenser_inlet_node_name": "Chiller - Air Cooled Inlet Node For Condenser",
            "condenser_minimum_flow_fraction": 0.2,
            "condenser_outlet_node_name": "Chiller - Air Cooled Outlet Node For Condenser",
            "condenser_type": "AirCooled",
            "cooling_capacity_function_of_temperature_curve_name": "OS:Curve:Biquadratic 3",
            "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "OS:Curve:Quadratic 4",
            "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "OS:Curve:Biquadratic 4",
            "end_use_subcategory": "General",
            "fraction_of_compressor_electric_consumption_rejected_by_condenser": 1,
            "leaving_chilled_water_lower_temperature_limit": 2,
            "maximum_part_load_ratio": 1,
            "minimum_part_load_ratio": 0.1,
            "minimum_unloading_ratio": 0.2,
            "optimum_part_load_ratio": 1,
            "reference_capacity": 87921.3210516667,
            "reference_chilled_water_flow_rate": "Autosize",
            "reference_condenser_fluid_flow_rate": "Autosize",
            "reference_cop": 4.1,
            "reference_entering_condenser_fluid_temperature": 29.4,
            "reference_leaving_chilled_water_temperature": 6.67,
            "sizing_factor": 1,
            "thermosiphon_minimum_temperature_difference": 0
        }
    },
    "Coil:Cooling:Water": {
        "Fan Coil with Const Fan Var Fluid Flow - Cooling Coil": {
            "air_inlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow Fan Outlet Node",
            "air_outlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow Cooling Coil Outlet Node",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Node 7",
            "water_outlet_node_name": "Node 24"
        },
        "Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 1": {
            "air_inlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 1 Fan Outlet Node",
            "air_outlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 1 Cooling Coil Outlet Node",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Node 25",
            "water_outlet_node_name": "Node 26"
        },
        "Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 2": {
            "air_inlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 2 Fan Outlet Node",
            "air_outlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 2 Cooling Coil Outlet Node",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Node 32",
            "water_outlet_node_name": "Node 33"
        },
        "Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 3": {
            "air_inlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 3 Fan Outlet Node",
            "air_outlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 3 Cooling Coil Outlet Node",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Node 38",
            "water_outlet_node_name": "Node 39"
        },
        "Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 4": {
            "air_inlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 4 Fan Outlet Node",
            "air_outlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 4 Cooling Coil Outlet Node",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Node 48",
            "water_outlet_node_name": "Node 49"
        }
    },
    "Coil:Heating:Water": {
        "Fan Coil with Const Fan Var Fluid Flow - Heating Coil": {
            "air_inlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow Cooling Coil Outlet Node",
            "air_outlet_node_name": "Node 16",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "NominalCapacity",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Node 20",
            "water_outlet_node_name": "Node 23"
        },
        "Fan Coil with Const Fan Var Fluid Flow - Heating Coil 1": {
            "air_inlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 1 Cooling Coil Outlet Node",
            "air_outlet_node_name": "Node 31",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "NominalCapacity",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Node 28",
            "water_outlet_node_name": "Node 29"
        },
        "Fan Coil with Const Fan Var Fluid Flow - Heating Coil 2": {
            "air_inlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 2 Cooling Coil Outlet Node",
            "air_outlet_node_name": "Node 37",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "NominalCapacity",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Node 34",
            "water_outlet_node_name": "Node 35"
        },
        "Fan Coil with Const Fan Var Fluid Flow - Heating Coil 3": {
            "air_inlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 3 Cooling Coil Outlet Node",
            "air_outlet_node_name": "Node 43",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "NominalCapacity",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Node 40",
            "water_outlet_node_name": "Node 41"
        },
        "Fan Coil with Const Fan Var Fluid Flow - Heating Coil 4": {
            "air_inlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 4 Cooling Coil Outlet Node",
            "air_outlet_node_name": "Node 53",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "NominalCapacity",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Node 50",
            "water_outlet_node_name": "Node 51"
        }
    },
    "Connector:Mixer": {
        "CHILLED_WATER_LOOP Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CHILLED_WATER_LOOP Demand Branch 1"
                },
                {
                    "inlet_branch_name": "CHILLED_WATER_LOOP Demand Branch 2"
                },
                {
                    "inlet_branch_name": "CHILLED_WATER_LOOP Demand Branch 3"
                },
                {
                    "inlet_branch_name": "CHILLED_WATER_LOOP Demand Branch 4"
                },
                {
                    "inlet_branch_name": "CHILLED_WATER_LOOP Demand Branch 5"
                },
                {
                    "inlet_branch_name": "CHILLED_WATER_LOOP Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "CHILLED_WATER_LOOP Demand Outlet Branch"
        },
        "CHILLED_WATER_LOOP Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CHILLED_WATER_LOOP Supply Branch 1"
                }
            ],
            "outlet_branch_name": "CHILLED_WATER_LOOP Supply Outlet Branch"
        },
        "HW_Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HW_Loop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "HW_Loop Demand Branch 2"
                },
                {
                    "inlet_branch_name": "HW_Loop Demand Branch 3"
                },
                {
                    "inlet_branch_name": "HW_Loop Demand Branch 4"
                },
                {
                    "inlet_branch_name": "HW_Loop Demand Branch 5"
                },
                {
                    "inlet_branch_name": "HW_Loop Demand Branch 6"
                },
                {
                    "inlet_branch_name": "HW_Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "HW_Loop Demand Outlet Branch"
        },
        "HW_Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HW_Loop Supply Branch 1"
                },
                {
                    "inlet_branch_name": "HW_Loop Supply Branch 2"
                }
            ],
            "outlet_branch_name": "HW_Loop Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "CHILLED_WATER_LOOP Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CHILLED_WATER_LOOP Demand Branch 1"
                },
                {
                    "outlet_branch_name": "CHILLED_WATER_LOOP Demand Branch 2"
                },
                {
                    "outlet_branch_name": "CHILLED_WATER_LOOP Demand Branch 3"
                },
                {
                    "outlet_branch_name": "CHILLED_WATER_LOOP Demand Branch 4"
                },
                {
                    "outlet_branch_name": "CHILLED_WATER_LOOP Demand Branch 5"
                },
                {
                    "outlet_branch_name": "CHILLED_WATER_LOOP Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "CHILLED_WATER_LOOP Demand Inlet Branch"
        },
        "CHILLED_WATER_LOOP Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CHILLED_WATER_LOOP Supply Branch 1"
                }
            ],
            "inlet_branch_name": "CHILLED_WATER_LOOP Supply Inlet Branch"
        },
        "HW_Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HW_Loop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "HW_Loop Demand Branch 2"
                },
                {
                    "outlet_branch_name": "HW_Loop Demand Branch 3"
                },
                {
                    "outlet_branch_name": "HW_Loop Demand Branch 4"
                },
                {
                    "outlet_branch_name": "HW_Loop Demand Branch 5"
                },
                {
                    "outlet_branch_name": "HW_Loop Demand Branch 6"
                },
                {
                    "outlet_branch_name": "HW_Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "HW_Loop Demand Inlet Branch"
        },
        "HW_Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HW_Loop Supply Branch 1"
                },
                {
                    "outlet_branch_name": "HW_Loop Supply Branch 2"
                }
            ],
            "inlet_branch_name": "HW_Loop Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "CHILLED_WATER_LOOP Demand Connector List": {
            "connector_1_name": "CHILLED_WATER_LOOP Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CHILLED_WATER_LOOP Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CHILLED_WATER_LOOP Supply Connector List": {
            "connector_1_name": "CHILLED_WATER_LOOP Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CHILLED_WATER_LOOP Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HW_Loop Demand Connector List": {
            "connector_1_name": "HW_Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HW_Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HW_Loop Supply Connector List": {
            "connector_1_name": "HW_Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HW_Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "Exterior Wall Type 1": {
            "layer_2": "Exterior Wall Type 1 Gypsum Board",
            "layer_3": "Exterior Wall Type 1 Insulation",
            "layer_4": "Exterior Wall Type 1 Gypsum Board",
            "outside_layer": "Exterior Wall Type 1 Stucco"
        },
        "Exterior Wall Type 2": {
            "layer_2": "Exterior Wall Type 2 Gypsum Board",
            "layer_3": "Exterior Wall Type 2 Insulation",
            "layer_4": "Exterior Wall Type 2 Gypsum Board",
            "outside_layer": "Exterior Wall Type 2 Stucco"
        },
        "Exterior Wall Type 3": {
            "outside_layer": "Exterior Wall Type 3 Total surface-to-surface thermal resistance"
        },
        "Interior Furnishings": {
            "outside_layer": "Wood 6in"
        },
        "Interior Wall": {
            "outside_layer": "Interior Wall surface-to-surface thermal resistance"
        },
        "Roof Type 1": {
            "layer_2": "Roof Type 1 Continuous Insulation",
            "layer_3": "Roof Type 1 Built-up roofing",
            "outside_layer": "Roof Type 1 Metal Deck"
        },
        "Roof Type 2": {
            "layer_2": "Roof Type 2 Continuous Insulation",
            "layer_3": "Roof Type 2 Built-up roofing",
            "outside_layer": "Roof Type 2 Metal Deck"
        },
        "Roof Type 3": {
            "outside_layer": "Roof Type 3 Total surface-to-surface thermal resistance"
        },
        "Slab-on-grade Type 1": {
            "outside_layer": "Slab-on-grade Type 1 Concrete"
        },
        "Slab-on-grade Type 2": {
            "layer_2": "Insulation for Slab on grade Type 2",
            "outside_layer": "Slab-on-grade Type 2 Concrete"
        },
        "Swinging Door": {
            "outside_layer": "Opaque Door Panel"
        },
        "Vertical Fenestration Type 1": {
            "outside_layer": "Vertical Fenestration Type 1 simple material"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 20,
            "minimum_system_timestep": 1
        }
    },
    "Curve:Biquadratic": {
        "Boiler Efficiency": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_y": 0,
            "coefficient5_y_2": 0,
            "coefficient6_x_y": 0,
            "maximum_value_of_x": 1,
            "maximum_value_of_y": 1,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0
        },
        "MZ-VAV-G Cool-Cap-fT1": {
            "coefficient1_constant": 1.39072,
            "coefficient2_x": -0.0529058,
            "coefficient3_x_2": 0.0018423,
            "coefficient4_y": 0.00058267,
            "coefficient5_y_2": -0.000186814,
            "coefficient6_x_y": 0.000265159,
            "maximum_value_of_x": 22.1111,
            "maximum_value_of_y": 47.66,
            "minimum_value_of_x": 16.5556,
            "minimum_value_of_y": 23.7778
        },
        "MZ-VAV-G Cool-Cap-fT2": {
            "coefficient1_constant": 1.39072,
            "coefficient2_x": -0.0529058,
            "coefficient3_x_2": 0.0018423,
            "coefficient4_y": 0.00058267,
            "coefficient5_y_2": -0.000186814,
            "coefficient6_x_y": 0.000265159,
            "maximum_value_of_x": 22.1111,
            "maximum_value_of_y": 47.66,
            "minimum_value_of_x": 16.5556,
            "minimum_value_of_y": 23.7778
        },
        "MZ-VAV-G Cool-EIR-fT1": {
            "coefficient1_constant": -0.536161,
            "coefficient2_x": 0.105138,
            "coefficient3_x_2": -0.00172659,
            "coefficient4_y": 0.0149848,
            "coefficient5_y_2": 0.000659948,
            "coefficient6_x_y": -0.0017385,
            "maximum_value_of_x": 22.1111,
            "maximum_value_of_y": 47.66,
            "minimum_value_of_x": 16.5556,
            "minimum_value_of_y": 23.7778
        },
        "MZ-VAV-G Cool-EIR-fT2": {
            "coefficient1_constant": -0.536161,
            "coefficient2_x": 0.105138,
            "coefficient3_x_2": -0.00172659,
            "coefficient4_y": 0.0149848,
            "coefficient5_y_2": 0.000659948,
            "coefficient6_x_y": -0.0017385,
            "maximum_value_of_x": 22.1111,
            "maximum_value_of_y": 47.66,
            "minimum_value_of_x": 16.5556,
            "minimum_value_of_y": 23.7778
        },
        "OS:Curve:Biquadratic 3": {
            "coefficient1_constant": 1.0433811,
            "coefficient2_x": 0.0407077,
            "coefficient3_x_2": 0.0004506,
            "coefficient4_y": -0.0041514,
            "coefficient5_y_2": -8.86e-05,
            "coefficient6_x_y": -0.0003467,
            "maximum_value_of_x": 20,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0
        },
        "OS:Curve:Biquadratic 4": {
            "coefficient1_constant": 0.5961915,
            "coefficient2_x": -0.0099496,
            "coefficient3_x_2": 0.0007888,
            "coefficient4_y": 0.0004506,
            "coefficient5_y_2": 0.0004875,
            "coefficient6_x_y": -0.0007623,
            "maximum_value_of_x": 20,
            "maximum_value_of_y": 50,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0
        }
    },
    "Curve:Quadratic": {
        "MZ-VAV-G Cool-Cap-fFF1": {
            "coefficient1_constant": 0.718954,
            "coefficient2_x": 0.435436,
            "coefficient3_x_2": -0.154193,
            "maximum_value_of_x": 1.25,
            "minimum_value_of_x": 0.75
        },
        "MZ-VAV-G Cool-Cap-fFF2": {
            "coefficient1_constant": 0.718954,
            "coefficient2_x": 0.435436,
            "coefficient3_x_2": -0.154193,
            "maximum_value_of_x": 1.25,
            "minimum_value_of_x": 0.75
        },
        "MZ-VAV-G Cool-EIR-fFF1": {
            "coefficient1_constant": 1.19525,
            "coefficient2_x": -0.306138,
            "coefficient3_x_2": 0.110973,
            "maximum_value_of_x": 1.25,
            "minimum_value_of_x": 0.75
        },
        "MZ-VAV-G Cool-EIR-fFF2": {
            "coefficient1_constant": 1.19525,
            "coefficient2_x": -0.306138,
            "coefficient3_x_2": 0.110973,
            "maximum_value_of_x": 1.25,
            "minimum_value_of_x": 0.75
        },
        "MZ-VAV-G Cool-PLF-fPLR1": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "MZ-VAV-G Cool-PLF-fPLR2": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "OS:Curve:Quadratic 4": {
            "coefficient1_constant": 1.6853121,
            "coefficient2_x": -0.9993443,
            "coefficient3_x_2": 0.3140322,
            "maximum_value_of_x": 1.2,
            "minimum_value_of_x": 0
        }
    },
    "Curve:Quartic": {
        "MZ-VAV-G Supply Fan Curve": {
            "coefficient1_constant": 0.040759894,
            "coefficient2_x": 0.08804497,
            "coefficient3_x_2": -0.07292612,
            "coefficient4_x_3": 0.943739823,
            "coefficient5_x_4": 0,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_curve_output": 1,
            "maximum_value_of_x": 1,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0,
            "output_unit_type": "Dimensionless"
        }
    },
    "DesignSpecification:OutdoorAir": {
        "Core_Zone_Design_OA": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000431800000670319,
            "outdoor_air_method": "Sum"
        },
        "Perimeter_Zone_1_Design_OA": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0.09438948864,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Sum"
        },
        "Perimeter_Zone_2_Design_OA": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0.09438948864,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Sum"
        },
        "Perimeter_Zone_3_Design_OA": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0.09438948864,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Sum"
        },
        "Perimeter_Zone_4_Design_OA": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone": 0.09438948864,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Sum"
        }
    },
    "DesignSpecification:OutdoorAir:SpaceList": {
        "Core Zone 1 DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "Core_Zone_Design_OA",
                    "space_name": "Core_Space_1"
                }
            ]
        },
        "Prm Zone 1 (South) DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "Perimeter_Zone_1_Design_OA",
                    "space_name": "Perimeter_Space_1"
                }
            ]
        },
        "Prm Zone 2 (East) DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "Perimeter_Zone_2_Design_OA",
                    "space_name": "Perimeter_Space_2"
                }
            ]
        },
        "Prm Zone 3 (North) DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "Perimeter_Zone_3_Design_OA",
                    "space_name": "Perimeter_Space_3"
                }
            ]
        },
        "Prm Zone 4 (West) DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "Perimeter_Zone_4_Design_OA",
                    "space_name": "Perimeter_Space_4"
                }
            ]
        }
    },
    "DesignSpecification:ZoneAirDistribution": {
        "Core Zone 1 Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0,
            "zone_air_distribution_effectiveness_in_cooling_mode": 0.8,
            "zone_air_distribution_effectiveness_in_heating_mode": 0.8
        },
        "Prm Zone 1 (South) Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0,
            "zone_air_distribution_effectiveness_in_cooling_mode": 0.8,
            "zone_air_distribution_effectiveness_in_heating_mode": 0.8
        },
        "Prm Zone 2 (East) Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0,
            "zone_air_distribution_effectiveness_in_cooling_mode": 0.8,
            "zone_air_distribution_effectiveness_in_heating_mode": 0.8
        },
        "Prm Zone 3 (North) Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0,
            "zone_air_distribution_effectiveness_in_cooling_mode": 0.8,
            "zone_air_distribution_effectiveness_in_heating_mode": 0.8
        },
        "Prm Zone 4 (West) Design Spec Zone Air Dist": {
            "minimum_zone_ventilation_efficiency": 0,
            "zone_air_distribution_effectiveness_in_cooling_mode": 0.8,
            "zone_air_distribution_effectiveness_in_heating_mode": 0.8
        }
    },
    "ElectricEquipment": {
        "Core_bottom Elec Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralEquipment",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "schedule_name": "Core_Space_Elec_Equip_Sch",
            "watts_per_floor_area": 8.07,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_Space_1"
        },
        "Perimeter_bot_ZN_1 Elec Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralEquipment",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "schedule_name": "Perimeter_Space_1_Elec_Equip_Sch",
            "watts_per_floor_area": 8.07,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_1"
        },
        "Perimeter_bot_ZN_2 Elec Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralEquipment",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "schedule_name": "Perimeter_Space_2_Elec_Equip_Sch",
            "watts_per_floor_area": 8.07,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_2"
        },
        "Perimeter_bot_ZN_3 Elec Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralEquipment",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "schedule_name": "Perimeter_Space_3_Elec_Equip_Sch",
            "watts_per_floor_area": 8.07,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_3"
        },
        "Perimeter_bot_ZN_4 Elec Equip": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralEquipment",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "schedule_name": "Perimeter_bot_ZN_4 Elec Equip Sch",
            "watts_per_floor_area": 8.07,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_4"
        }
    },
    "EnergyManagementSystem:Sensor": {
        "EFC_meter": {
            "output_variable_or_output_meter_name": "Electricity:Facility"
        }
    },
    "Fan:ConstantVolume": {
        "Fan Coil with Const Fan Var Fluid Flow - Fan": {
            "air_inlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow Mixed Air Node",
            "air_outlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow Fan Outlet Node",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": 0.9438948864,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 250
        },
        "Fan Coil with Const Fan Var Fluid Flow - Fan 1": {
            "air_inlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 1 Mixed Air Node",
            "air_outlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 1 Fan Outlet Node",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": 0.9438948864,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 250
        },
        "Fan Coil with Const Fan Var Fluid Flow - Fan 2": {
            "air_inlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 2 Mixed Air Node",
            "air_outlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 2 Fan Outlet Node",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": 0.9438948864,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 250
        },
        "Fan Coil with Const Fan Var Fluid Flow - Fan 3": {
            "air_inlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 3 Mixed Air Node",
            "air_outlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 3 Fan Outlet Node",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": 0.9438948864,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 250
        },
        "Fan Coil with Const Fan Var Fluid Flow - Fan 4": {
            "air_inlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 4 Mixed Air Node",
            "air_outlet_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 4 Fan Outlet Node",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "fan_total_efficiency": 0.7,
            "maximum_flow_rate": 0.9438948864,
            "motor_efficiency": 0.9,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 250
        }
    },
    "FenestrationSurface:Detailed": {
        "Perimeter_ZN_1_Wall_South_Door2": {
            "building_surface_name": "Perimeter_Zone_1_Wall_South",
            "construction_name": "Swinging Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 33.011303488322,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 33.011303488322,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 33.925703488322,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 33.925703488322,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_Zone1_Wall_South_Window3": {
            "building_surface_name": "Perimeter_Zone_1_Wall_South",
            "construction_name": "Vertical Fenestration Type 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 34.0868,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.4,
            "vertex_2_x_coordinate": 34.0868,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 1,
            "vertex_3_x_coordinate": 49.91,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 1,
            "vertex_4_x_coordinate": 49.91,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.4
        },
        "Perimeter_Zone_1_Wall_South_Door1": {
            "building_surface_name": "Perimeter_Zone_1_Wall_South",
            "construction_name": "Swinging Door",
            "multiplier": 1,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 15.982594238416,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 15.982594238416,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 16.896994238416,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 16.896994238416,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_Zone_1_Wall_South_Window1": {
            "building_surface_name": "Perimeter_Zone_1_Wall_South",
            "construction_name": "Vertical Fenestration Type 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.4,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 1,
            "vertex_3_x_coordinate": 15.8242,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 1,
            "vertex_4_x_coordinate": 15.8242,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.4
        },
        "Perimeter_Zone_1_Wall_South_Window2": {
            "building_surface_name": "Perimeter_Zone_1_Wall_South",
            "construction_name": "Vertical Fenestration Type 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 17.0434,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.4,
            "vertex_2_x_coordinate": 17.0434,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 1,
            "vertex_3_x_coordinate": 32.8676,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 1,
            "vertex_4_x_coordinate": 32.8676,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.4
        },
        "Perimeter_Zone_2_Wall_East_Door": {
            "building_surface_name": "Perimeter_Zone_2_Wall_East",
            "construction_name": "Swinging Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 49.8958,
            "vertex_1_y_coordinate": 30.985198503573,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 49.8958,
            "vertex_2_y_coordinate": 30.985198503573,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 49.8958,
            "vertex_3_y_coordinate": 31.899598503573,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 49.8958,
            "vertex_4_y_coordinate": 31.899598503573,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_Zone_2_Wall_East_Window1": {
            "building_surface_name": "Perimeter_Zone_2_Wall_East",
            "construction_name": "Vertical Fenestration Type 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 49.8958,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.4,
            "vertex_2_x_coordinate": 49.8958,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 1,
            "vertex_3_x_coordinate": 49.8958,
            "vertex_3_y_coordinate": 30.8353,
            "vertex_3_z_coordinate": 1,
            "vertex_4_x_coordinate": 49.8958,
            "vertex_4_y_coordinate": 30.8353,
            "vertex_4_z_coordinate": 2.4
        },
        "Perimeter_Zone_2_Wall_East_Window2": {
            "building_surface_name": "Perimeter_Zone_2_Wall_East",
            "construction_name": "Vertical Fenestration Type 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 49.8958,
            "vertex_1_y_coordinate": 32.0545,
            "vertex_1_z_coordinate": 2.4,
            "vertex_2_x_coordinate": 49.8958,
            "vertex_2_y_coordinate": 32.0545,
            "vertex_2_z_coordinate": 1,
            "vertex_3_x_coordinate": 49.8958,
            "vertex_3_y_coordinate": 33.2737,
            "vertex_3_z_coordinate": 1,
            "vertex_4_x_coordinate": 49.8958,
            "vertex_4_y_coordinate": 33.2737,
            "vertex_4_z_coordinate": 2.4
        },
        "Perimeter_Zone_3_Wall_North_Door1": {
            "building_surface_name": "Perimeter_Zone_3_Wall_North",
            "construction_name": "Swinging Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 33.944687903038,
            "vertex_1_y_coordinate": 33.2842,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 33.944687903038,
            "vertex_2_y_coordinate": 33.2842,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 33.030287903038,
            "vertex_3_y_coordinate": 33.2842,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 33.030287903038,
            "vertex_4_y_coordinate": 33.2842,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_Zone_3_Wall_North_Door2": {
            "building_surface_name": "Perimeter_Zone_3_Wall_North",
            "construction_name": "Swinging Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 16.843341472948,
            "vertex_1_y_coordinate": 33.2842,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 16.843341472948,
            "vertex_2_y_coordinate": 33.2842,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 15.928941472948,
            "vertex_3_y_coordinate": 33.2842,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 15.928941472948,
            "vertex_4_y_coordinate": 33.2842,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_Zone_3_Wall_North_Window1": {
            "building_surface_name": "Perimeter_Zone_3_Wall_North",
            "construction_name": "Vertical Fenestration Type 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 49.91,
            "vertex_1_y_coordinate": 33.2842,
            "vertex_1_z_coordinate": 2.4,
            "vertex_2_x_coordinate": 49.91,
            "vertex_2_y_coordinate": 33.2842,
            "vertex_2_z_coordinate": 1,
            "vertex_3_x_coordinate": 34.0868,
            "vertex_3_y_coordinate": 33.2842,
            "vertex_3_z_coordinate": 1,
            "vertex_4_x_coordinate": 34.0868,
            "vertex_4_y_coordinate": 33.2842,
            "vertex_4_z_coordinate": 2.4
        },
        "Perimeter_Zone_3_Wall_North_Window2": {
            "building_surface_name": "Perimeter_Zone_3_Wall_North",
            "construction_name": "Vertical Fenestration Type 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 32.8676,
            "vertex_1_y_coordinate": 33.2842,
            "vertex_1_z_coordinate": 2.4,
            "vertex_2_x_coordinate": 32.8676,
            "vertex_2_y_coordinate": 33.2842,
            "vertex_2_z_coordinate": 1,
            "vertex_3_x_coordinate": 17.0434,
            "vertex_3_y_coordinate": 33.2842,
            "vertex_3_z_coordinate": 1,
            "vertex_4_x_coordinate": 17.0434,
            "vertex_4_y_coordinate": 33.2842,
            "vertex_4_z_coordinate": 2.4
        },
        "Perimeter_Zone_3_Wall_North_Window3": {
            "building_surface_name": "Perimeter_Zone_3_Wall_North",
            "construction_name": "Vertical Fenestration Type 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 15.8242,
            "vertex_1_y_coordinate": 33.2842,
            "vertex_1_z_coordinate": 2.4,
            "vertex_2_x_coordinate": 15.8242,
            "vertex_2_y_coordinate": 33.2842,
            "vertex_2_z_coordinate": 1,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 33.2842,
            "vertex_3_z_coordinate": 1,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 33.2842,
            "vertex_4_z_coordinate": 2.4
        },
        "Perimeter_Zone_4_Wall_West_Door": {
            "building_surface_name": "Perimeter_Zone_4_Wall_West",
            "construction_name": "Swinging Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 2.279591323208,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 2.279591323208,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 1.365191323208,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 1.365191323208,
            "vertex_4_z_coordinate": 2.1336
        },
        "Perimeter_Zone_4_Wall_West_Window1": {
            "building_surface_name": "Perimeter_Zone_4_Wall_West",
            "construction_name": "Vertical Fenestration Type 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 33.2737,
            "vertex_1_z_coordinate": 2.4,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 33.2737,
            "vertex_2_z_coordinate": 1,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 2.4384,
            "vertex_3_z_coordinate": 1,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 2.4384,
            "vertex_4_z_coordinate": 2.4
        },
        "Perimeter_Zone_4_Wall_West_Window2": {
            "building_surface_name": "Perimeter_Zone_4_Wall_West",
            "construction_name": "Vertical Fenestration Type 1",
            "multiplier": 1,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 1.2192,
            "vertex_1_z_coordinate": 2.4,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 1.2192,
            "vertex_2_z_coordinate": 1,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 1,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.4
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200
        }
    },
    "InternalMass": {
        "Core_bottom Internal Mass": {
            "construction_name": "Interior Furnishings",
            "space_or_spacelist_name": "Core_Space_1",
            "surface_area": 1967.31477504,
            "zone_or_zonelist_name": "Core Zone 1"
        },
        "Perimeter_bot_ZN_1 Internal Mass": {
            "construction_name": "Interior Furnishings",
            "space_or_spacelist_name": "Perimeter_Space_1",
            "surface_area": 414.71917056,
            "zone_or_zonelist_name": "Prm Zone 1 (South)"
        },
        "Perimeter_bot_ZN_2 Internal Mass": {
            "construction_name": "Interior Furnishings",
            "space_or_spacelist_name": "Perimeter_Space_2",
            "surface_area": 262.54399104,
            "zone_or_zonelist_name": "Prm Zone 2 (East)"
        },
        "Perimeter_bot_ZN_3 Internal Mass": {
            "construction_name": "Interior Furnishings",
            "space_or_spacelist_name": "Perimeter_Space_3",
            "surface_area": 414.71917056,
            "zone_or_zonelist_name": "Prm Zone 3 (North)"
        },
        "Perimeter_bot_ZN_4 Internal Mass": {
            "construction_name": "Interior Furnishings",
            "space_or_spacelist_name": "Perimeter_Space_4",
            "surface_area": 262.54399104,
            "zone_or_zonelist_name": "Prm Zone 4 (West)"
        }
    },
    "LifeCycleCost:NonrecurringCost": {
        "Default Cost": {
            "category": "Construction",
            "cost": 0,
            "start_of_costs": "ServicePeriod"
        }
    },
    "LifeCycleCost:Parameters": {
        "Life Cycle Cost Parameters": {
            "base_date_year": 2011,
            "depreciation_method": "None",
            "discounting_convention": "EndOfYear",
            "inflation_approach": "ConstantDollar",
            "length_of_study_period_in_years": 25,
            "real_discount_rate": 0.03,
            "service_date_year": 2011
        }
    },
    "LifeCycleCost:UsePriceEscalation": {
        "LifeCycleCost:UsePriceEscalation 1": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9838
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9632
                },
                {
                    "year_escalation": 0.9611
                },
                {
                    "year_escalation": 0.9571
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9539
                },
                {
                    "year_escalation": 0.9521
                },
                {
                    "year_escalation": 0.9546
                },
                {
                    "year_escalation": 0.955
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9564
                },
                {
                    "year_escalation": 0.9575
                },
                {
                    "year_escalation": 0.9596
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9614
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9593
                },
                {
                    "year_escalation": 0.9589
                },
                {
                    "year_escalation": 0.9607
                },
                {
                    "year_escalation": 0.9625
                },
                {
                    "year_escalation": 0.965
                },
                {
                    "year_escalation": 0.9708
                },
                {
                    "year_escalation": 0.9751
                },
                {
                    "year_escalation": 0.9762
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9769
                },
                {
                    "year_escalation": 0.9773
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Electricity",
            "resource": "Electricity"
        },
        "LifeCycleCost:UsePriceEscalation 2": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9714
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9942
                },
                {
                    "year_escalation": 1.0164
                },
                {
                    "year_escalation": 1.0541
                },
                {
                    "year_escalation": 1.0928
                },
                {
                    "year_escalation": 1.1267
                },
                {
                    "year_escalation": 1.158
                },
                {
                    "year_escalation": 1.1792
                },
                {
                    "year_escalation": 1.1967
                },
                {
                    "year_escalation": 1.22
                },
                {
                    "year_escalation": 1.2333
                },
                {
                    "year_escalation": 1.2566
                },
                {
                    "year_escalation": 1.2709
                },
                {
                    "year_escalation": 1.2826
                },
                {
                    "year_escalation": 1.2985
                },
                {
                    "year_escalation": 1.3102
                },
                {
                    "year_escalation": 1.325
                },
                {
                    "year_escalation": 1.3261
                },
                {
                    "year_escalation": 1.3282
                },
                {
                    "year_escalation": 1.3324
                },
                {
                    "year_escalation": 1.3356
                },
                {
                    "year_escalation": 1.3431
                },
                {
                    "year_escalation": 1.351
                },
                {
                    "year_escalation": 1.3568
                },
                {
                    "year_escalation": 1.3606
                },
                {
                    "year_escalation": 1.3637
                },
                {
                    "year_escalation": 1.3674
                },
                {
                    "year_escalation": 1.3706
                },
                {
                    "year_escalation": 1.3743
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Distillate Oil",
            "resource": "FuelOilNo1"
        },
        "LifeCycleCost:UsePriceEscalation 3": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.8469
                },
                {
                    "year_escalation": 0.8257
                },
                {
                    "year_escalation": 0.8681
                },
                {
                    "year_escalation": 0.8988
                },
                {
                    "year_escalation": 0.9289
                },
                {
                    "year_escalation": 0.9604
                },
                {
                    "year_escalation": 0.9897
                },
                {
                    "year_escalation": 1.0075
                },
                {
                    "year_escalation": 1.0314
                },
                {
                    "year_escalation": 1.0554
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.1278
                },
                {
                    "year_escalation": 1.1497
                },
                {
                    "year_escalation": 1.162
                },
                {
                    "year_escalation": 1.1743
                },
                {
                    "year_escalation": 1.1852
                },
                {
                    "year_escalation": 1.1948
                },
                {
                    "year_escalation": 1.2037
                },
                {
                    "year_escalation": 1.2071
                },
                {
                    "year_escalation": 1.2119
                },
                {
                    "year_escalation": 1.2139
                },
                {
                    "year_escalation": 1.2194
                },
                {
                    "year_escalation": 1.2276
                },
                {
                    "year_escalation": 1.2365
                },
                {
                    "year_escalation": 1.242
                },
                {
                    "year_escalation": 1.2461
                },
                {
                    "year_escalation": 1.2509
                },
                {
                    "year_escalation": 1.255
                },
                {
                    "year_escalation": 1.2591
                },
                {
                    "year_escalation": 1.2638
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Residual Oil",
            "resource": "FuelOilNo2"
        },
        "LifeCycleCost:UsePriceEscalation 4": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9823
                },
                {
                    "year_escalation": 0.9557
                },
                {
                    "year_escalation": 0.9279
                },
                {
                    "year_escalation": 0.9257
                },
                {
                    "year_escalation": 0.9346
                },
                {
                    "year_escalation": 0.9412
                },
                {
                    "year_escalation": 0.9512
                },
                {
                    "year_escalation": 0.9645
                },
                {
                    "year_escalation": 0.9856
                },
                {
                    "year_escalation": 1.0067
                },
                {
                    "year_escalation": 1.0222
                },
                {
                    "year_escalation": 1.041
                },
                {
                    "year_escalation": 1.061
                },
                {
                    "year_escalation": 1.0787
                },
                {
                    "year_escalation": 1.0942
                },
                {
                    "year_escalation": 1.1098
                },
                {
                    "year_escalation": 1.122
                },
                {
                    "year_escalation": 1.1308
                },
                {
                    "year_escalation": 1.1386
                },
                {
                    "year_escalation": 1.1486
                },
                {
                    "year_escalation": 1.1619
                },
                {
                    "year_escalation": 1.1763
                },
                {
                    "year_escalation": 1.1918
                },
                {
                    "year_escalation": 1.2118
                },
                {
                    "year_escalation": 1.2284
                },
                {
                    "year_escalation": 1.2439
                },
                {
                    "year_escalation": 1.2605
                },
                {
                    "year_escalation": 1.2772
                },
                {
                    "year_escalation": 1.2938
                },
                {
                    "year_escalation": 1.3115
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Natural gas",
            "resource": "NaturalGas"
        },
        "LifeCycleCost:UsePriceEscalation 5": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.997
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 1.0
                },
                {
                    "year_escalation": 1.003
                },
                {
                    "year_escalation": 1.0059
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0119
                },
                {
                    "year_escalation": 1.0148
                },
                {
                    "year_escalation": 1.0178
                },
                {
                    "year_escalation": 1.0208
                },
                {
                    "year_escalation": 1.0267
                },
                {
                    "year_escalation": 1.0297
                },
                {
                    "year_escalation": 1.0356
                },
                {
                    "year_escalation": 1.0415
                },
                {
                    "year_escalation": 1.0534
                },
                {
                    "year_escalation": 1.0564
                },
                {
                    "year_escalation": 1.0593
                },
                {
                    "year_escalation": 1.0653
                },
                {
                    "year_escalation": 1.0712
                },
                {
                    "year_escalation": 1.0742
                },
                {
                    "year_escalation": 1.0801
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.089
                },
                {
                    "year_escalation": 1.092
                },
                {
                    "year_escalation": 1.095
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Coal",
            "resource": "Coal"
        }
    },
    "Lights": {
        "Core_bottom Lighting": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1,
            "fraction_visible": 0.2,
            "return_air_fraction": 0,
            "schedule_name": "Core_Space_Lighting_Sch",
            "watts_per_floor_area": 11.0330081771275,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_Space_1"
        },
        "Perimeter_bot_ZN_1 Lighting": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1,
            "fraction_visible": 0.2,
            "return_air_fraction": 0,
            "schedule_name": "Perimeter_Space_1_Lighting_Sch",
            "watts_per_floor_area": 11.0330081771275,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_1"
        },
        "Perimeter_bot_ZN_2 Lighting": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1,
            "fraction_visible": 0.2,
            "return_air_fraction": 0,
            "schedule_name": "Perimeter_Space_2_Lighting_Sch",
            "watts_per_floor_area": 11.0330081771275,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_2"
        },
        "Perimeter_bot_ZN_3 Lighting": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1,
            "fraction_visible": 0.2,
            "return_air_fraction": 0,
            "schedule_name": "Perimeter_Space_3_Lighting_Sch",
            "watts_per_floor_area": 11.0330081771275,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_3"
        },
        "Perimeter_bot_ZN_4 Lighting": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "GeneralLights",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1,
            "fraction_visible": 0.2,
            "return_air_fraction": 0,
            "schedule_name": "Perimeter_Space_4_Lighting_Sch",
            "watts_per_floor_area": 11.0330081771275,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_4"
        }
    },
    "Material": {
        "25mm Stucco": {
            "conductivity": 0.719999999999999,
            "density": 1855.99999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 839.999999999997,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "Exterior Wall Type 1 Gypsum Board": {
            "conductivity": 0.159999999999999,
            "density": 799.999999999999,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.0159,
            "visible_absorptance": 0.7
        },
        "Exterior Wall Type 1 Insulation": {
            "conductivity": 0.037,
            "density": 9.6,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 838,
            "thermal_absorptance": 0.9,
            "thickness": 0.062,
            "visible_absorptance": 0.7
        },
        "Exterior Wall Type 1 Stucco": {
            "conductivity": 0.72,
            "density": 1856,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "Exterior Wall Type 2 Gypsum Board": {
            "conductivity": 0.16,
            "density": 800,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.099,
            "visible_absorptance": 0.7
        },
        "Exterior Wall Type 2 Insulation": {
            "conductivity": 0.037,
            "density": 9.6,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 838,
            "thermal_absorptance": 0.9,
            "thickness": 0.179,
            "visible_absorptance": 0.7
        },
        "Exterior Wall Type 2 Insulation 1": {
            "conductivity": 0.037,
            "density": 9.6,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 838,
            "thermal_absorptance": 0.9,
            "thickness": 0.179,
            "visible_absorptance": 0.7
        },
        "Exterior Wall Type 2 Stucco": {
            "conductivity": 0.72,
            "density": 1856,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "Insulation for Slab on grade Type 2": {
            "conductivity": 0.04,
            "density": 91.31,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 838,
            "thermal_absorptance": 0.9,
            "thickness": 0.1143,
            "visible_absorptance": 0.7
        },
        "Roof Type 1 Built-up roofing": {
            "conductivity": 0.16,
            "density": 1120,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Roof Type 1 Continuous Insulation": {
            "conductivity": 0.02,
            "density": 32,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 922,
            "thermal_absorptance": 0.9,
            "thickness": 0.0527,
            "visible_absorptance": 0.7
        },
        "Roof Type 1 Metal Deck": {
            "conductivity": 45.2799999999999,
            "density": 7823.99999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 499.999999999996,
            "thermal_absorptance": 0.9,
            "thickness": 0.000799999999999998,
            "visible_absorptance": 0.2
        },
        "Roof Type 2 Continuous Insulation": {
            "conductivity": 0.02,
            "density": 32,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 922,
            "thermal_absorptance": 0.9,
            "thickness": 0.106,
            "visible_absorptance": 0.7
        },
        "Roof Type 2 Metal Deck": {
            "conductivity": 45.2799999999999,
            "density": 7823.99999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 499.999999999996,
            "thermal_absorptance": 0.9,
            "thickness": 0.000799999999999998,
            "visible_absorptance": 0.2
        },
        "Slab-on-grade Type 1 Concrete": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 832,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.8
        },
        "Slab-on-grade Type 2 Concrete": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 832,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.8
        },
        "Wood 6in": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        }
    },
    "Material:AirGap": {
        "Air Space": {
            "thermal_resistance": 0.155
        },
        "Air-gap:0.1300": {
            "thermal_resistance": 0.13
        }
    },
    "Material:NoMass": {
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Exterior Wall Type 3 Total surface-to-surface thermal resistance": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.95,
            "visible_absorptance": 0.7
        },
        "Interior Air Film Floor": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.16,
            "visible_absorptance": 0.7
        },
        "Interior Air Film Roof": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.11,
            "visible_absorptance": 0.7
        },
        "Interior Air Film Wall": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.12,
            "visible_absorptance": 0.7
        },
        "Interior Wall surface-to-surface thermal resistance": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.35,
            "visible_absorptance": 0.7
        },
        "Opaque Door Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.475963827,
            "visible_absorptance": 0.7
        },
        "Overhead Door Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.352,
            "visible_absorptance": 0.7
        },
        "Roof Type 2 Built-up roofing": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.059,
            "visible_absorptance": 0.7
        },
        "Roof Type 3 Total surface-to-surface thermal resistance": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.66,
            "visible_absorptance": 0.7
        },
        "Typical Carpet Pad": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.216479986995276,
            "visible_absorptance": 0.8
        },
        "Typical Insulation R-1.15": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.202509043390129,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-1.15 1": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.202526711234652,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-9.85": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.73472284631618,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-14.76": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.59864112987226,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-14.97": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.63722957411194,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-16.0": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.81828190577055,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-30.13": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 5.30668462895534,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "Core Zone 1 Exhaust Node List": {
            "nodes": [
                {
                    "node_name": "Node 14"
                }
            ]
        },
        "Core Zone 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 16"
                }
            ]
        },
        "Prm Zone 1 (South) Exhaust Node List": {
            "nodes": [
                {
                    "node_name": "Node 36"
                }
            ]
        },
        "Prm Zone 1 (South) Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 37"
                }
            ]
        },
        "Prm Zone 2 (East) Exhaust Node List": {
            "nodes": [
                {
                    "node_name": "Node 30"
                }
            ]
        },
        "Prm Zone 2 (East) Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 31"
                }
            ]
        },
        "Prm Zone 3 (North) Exhaust Node List": {
            "nodes": [
                {
                    "node_name": "Node 42"
                }
            ]
        },
        "Prm Zone 3 (North) Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 43"
                }
            ]
        },
        "Prm Zone 4 (West) Exhaust Node List": {
            "nodes": [
                {
                    "node_name": "Node 52"
                }
            ]
        },
        "Prm Zone 4 (West) Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 53"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 1 OA Mixer": {
            "mixed_air_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 1 Mixed Air Node",
            "outdoor_air_stream_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 1 OA Node",
            "relief_air_stream_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 1 Relief Air Node",
            "return_air_stream_node_name": "Node 30"
        },
        "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 2 OA Mixer": {
            "mixed_air_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 2 Mixed Air Node",
            "outdoor_air_stream_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 2 OA Node",
            "relief_air_stream_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 2 Relief Air Node",
            "return_air_stream_node_name": "Node 36"
        },
        "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 3 OA Mixer": {
            "mixed_air_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 3 Mixed Air Node",
            "outdoor_air_stream_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 3 OA Node",
            "relief_air_stream_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 3 Relief Air Node",
            "return_air_stream_node_name": "Node 42"
        },
        "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 4 OA Mixer": {
            "mixed_air_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 4 Mixed Air Node",
            "outdoor_air_stream_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 4 OA Node",
            "relief_air_stream_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 4 Relief Air Node",
            "return_air_stream_node_name": "Node 52"
        },
        "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow OA Mixer": {
            "mixed_air_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow Mixed Air Node",
            "outdoor_air_stream_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow OA Node",
            "relief_air_stream_node_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow Relief Air Node",
            "return_air_stream_node_name": "Node 14"
        }
    },
    "OutdoorAir:Node": {
        "Model Outdoor Air Node": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow OA Node"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 2 OA Node"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 1 OA Node"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 3 OA Node"
                }
            ]
        },
        "OutdoorAir:NodeList 5": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 4 OA Node"
                }
            ]
        },
        "OutdoorAir:NodeList 6": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Chiller - Air Cooled Inlet Node For Condenser"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "diagnostics": [
                {
                    "key": "DisplayExtraWarnings"
                }
            ]
        }
    },
    "Output:JSON": {
        "Output:JSON 1": {
            "format_numeric_values_for_tabular_data": "No",
            "option_type": "TimeSeriesAndTabular",
            "output_cbor": "No",
            "output_json": "Yes",
            "output_messagepack": "No",
            "unit_conversion_for_tabular_data": "None"
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 2": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 3": {
            "key_name": "DistrictHeatingWater:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter 4": {
            "key_name": "DistrictCooling:Facility",
            "reporting_frequency": "Timestep"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Daily"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Timestep"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Daily"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "SimpleAndTabular",
            "unit_conversion_for_tabular_data": "UseOutputControlTableStyle"
        }
    },
    "Output:Schedules": {
        "Output:Schedules 1": {
            "key_field": "Hourly"
        }
    },
    "Output:Table:Annual": {
        "AFN Zone Infiltration Annual": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_or_ems_variable_or_field_name": "AFN Zone Infiltration Volume"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_or_ems_variable_or_field_name": "AFN Zone Infiltration Mass"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 6,
                    "variable_or_meter_or_ems_variable_or_field_name": "AFN Zone Infiltration Air Change Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "digits_after_decimal": 6,
                    "variable_or_meter_or_ems_variable_or_field_name": "AFN Zone Infiltration Volume"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Minimum",
                    "digits_after_decimal": 6,
                    "variable_or_meter_or_ems_variable_or_field_name": "AFN Zone Infiltration Volume"
                }
            ]
        },
        "People Internal Gain Annual": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Total Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Radiant Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Convective Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Sensible Heating Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Latent Gain Energy"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Total Heating Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Occupant Count"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Radiant Heating Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Convective Heating Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Sensible Heating Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_or_ems_variable_or_field_name": "People Latent Gain Rate"
                }
            ]
        },
        "Water Heater Flow Rates Annual": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Heater Use Side Mass Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Heater Source Side Mass Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Heater Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Heater Water Volume"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Heater Mains Water Volume"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Heater Water Volume Flow Rate"
                }
            ]
        },
        "Water Use Connection Flow Rates Annual": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Connections Hot Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Connections Hot Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Connections Cold Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Connections Cold Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Connections Total Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Connections Total Volume Flow Rate"
                }
            ]
        },
        "Water Use Equipment Flow Rates Annual": {
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Equipment Hot Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Equipment Hot Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Equipment Cold Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Equipment Cold Water Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Equipment Total Volume Flow Rate"
                },
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "digits_after_decimal": 10,
                    "variable_or_meter_or_ems_variable_or_field_name": "Water Use Equipment Total Volume Flow Rate"
                }
            ]
        }
    },
    "Output:Table:Monthly": {
        "Building Energy Performance - District Cooling": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:DistrictCooling"
                }
            ]
        },
        "Building Energy Performance - District Cooling Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "DistrictCooling:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:DistrictCooling"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:DistrictCooling"
                }
            ]
        },
        "Building Energy Performance - District Heating Water": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:DistrictHeatingWater"
                }
            ]
        },
        "Building Energy Performance - District Heating Water Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "DistrictHeatingWater:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:DistrictHeatingWater"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:DistrictHeatingWater"
                }
            ]
        },
        "Building Energy Performance - Electricity": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Humidifier:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                }
            ]
        },
        "Building Energy Performance - Electricity Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "Electricity:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorLights:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Fans:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Pumps:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRejection:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Humidifier:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "HeatRecovery:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:Electricity"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Refrigeration:Electricity"
                }
            ]
        },
        "Building Energy Performance - Natural Gas": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cooling:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Cogeneration:NaturalGas"
                }
            ]
        },
        "Building Energy Performance - Natural Gas Peak Demand": {
            "digits_after_decimal": 2,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "Maximum",
                    "variable_or_meter_name": "NaturalGas:Facility"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "InteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "ExteriorEquipment:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Heating:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cooling:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "WaterSystems:NaturalGas"
                },
                {
                    "aggregation_type_for_variable_or_meter": "ValueWhenMaximumOrMinimum",
                    "variable_or_meter_name": "Cogeneration:NaturalGas"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummaryAndMonthly"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Schedule Value"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.555555555555556,
            "tolerance_for_time_heating_setpoint_not_met": 0.555555555555556
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "CommaAndHTML",
            "unit_conversion": "None"
        }
    },
    "People": {
        "Core_bottom People": {
            "activity_level_schedule_name": "People heating rate",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Core_Space Occupant Sch",
            "people_per_floor_area": 0.0538195520835486,
            "sensible_heat_fraction": 0.55,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_Space_1"
        },
        "Perimeter_bot_ZN_1 People": {
            "activity_level_schedule_name": "People heating rate",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Perimeter_Space_1_Occupant_Sch",
            "people_per_floor_area": 0.0538195520835486,
            "sensible_heat_fraction": 0.55,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_1"
        },
        "Perimeter_bot_ZN_2 People": {
            "activity_level_schedule_name": "People heating rate",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Perimeter_Space_2_Occupant_Sch",
            "people_per_floor_area": 0.0538195520835486,
            "sensible_heat_fraction": 0.55,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_2"
        },
        "Perimeter_bot_ZN_3 People": {
            "activity_level_schedule_name": "People heating rate",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Perimeter_Space_3_Occupant_Sch",
            "people_per_floor_area": 0.0538195520835486,
            "sensible_heat_fraction": 0.55,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_3"
        },
        "Perimeter_bot_ZN_4 People": {
            "activity_level_schedule_name": "People heating rate",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Perimeter_Space_4_Occupant_Sch",
            "people_per_floor_area": 0.0538195520835486,
            "sensible_heat_fraction": 0.55,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_4"
        }
    },
    "Pipe:Adiabatic": {
        "Adiabatic Pipe": {
            "inlet_node_name": "Node 44",
            "outlet_node_name": "Node 45"
        },
        "Adiabatic Pipe 1": {
            "inlet_node_name": "Node 46",
            "outlet_node_name": "Node 47"
        },
        "CHILLED_WATER_LOOP Demand Bypass Pipe": {
            "inlet_node_name": "CHILLED_WATER_LOOP Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "CHILLED_WATER_LOOP Demand Bypass Pipe Outlet Node"
        },
        "CHILLED_WATER_LOOP Demand Inlet Pipe": {
            "inlet_node_name": "Node 11",
            "outlet_node_name": "CHILLED_WATER_LOOP Demand Inlet Pipe Node"
        },
        "CHILLED_WATER_LOOP Demand Outlet Pipe": {
            "inlet_node_name": "CHILLED_WATER_LOOP Demand Outlet Pipe Node",
            "outlet_node_name": "Node 12"
        },
        "CHILLED_WATER_LOOP Supply Outlet Pipe": {
            "inlet_node_name": "CHILLED_WATER_LOOP Supply Outlet Pipe Node",
            "outlet_node_name": "Node 9"
        },
        "HW_Loop Demand Bypass Pipe": {
            "inlet_node_name": "HW_Loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "HW_Loop Demand Bypass Pipe Outlet Node"
        },
        "HW_Loop Demand Inlet Pipe": {
            "inlet_node_name": "Node 18",
            "outlet_node_name": "HW_Loop Demand Inlet Pipe Node"
        },
        "HW_Loop Demand Outlet Pipe": {
            "inlet_node_name": "HW_Loop Demand Outlet Pipe Node",
            "outlet_node_name": "Node 19"
        },
        "HW_Loop Supply Outlet Pipe": {
            "inlet_node_name": "HW_Loop Supply Outlet Pipe Node",
            "outlet_node_name": "Node 13"
        }
    },
    "PlantEquipmentList": {
        "CHILLED_WATER_LOOP Cooling Equipment List": {
            "equipment": [
                {
                    "equipment_name": "Chiller - Air Cooled",
                    "equipment_object_type": "Chiller:Electric:EIR"
                }
            ]
        },
        "HW_Loop Heating Equipment List": {
            "equipment": [
                {
                    "equipment_name": "HW Boiler",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "CHILLED_WATER_LOOP Cooling Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "CHILLED_WATER_LOOP Cooling Equipment List"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "HW_Loop Heating Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "HW_Loop Heating Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "CHILLED_WATER_LOOP Operation Schemes": {
            "control_scheme_1_name": "CHILLED_WATER_LOOP Cooling Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        },
        "HW_Loop Operation Schemes": {
            "control_scheme_1_name": "HW_Loop Heating Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        }
    },
    "PlantLoop": {
        "CHILLED_WATER_LOOP": {
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "CHILLED_WATER_LOOP Demand Branches",
            "demand_side_connector_list_name": "CHILLED_WATER_LOOP Demand Connector List",
            "demand_side_inlet_node_name": "Node 11",
            "demand_side_outlet_node_name": "Node 12",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Node 9",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 0,
            "plant_equipment_operation_scheme_name": "CHILLED_WATER_LOOP Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "CHILLED_WATER_LOOP Supply Branches",
            "plant_side_connector_list_name": "CHILLED_WATER_LOOP Supply Connector List",
            "plant_side_inlet_node_name": "Node 6",
            "plant_side_outlet_node_name": "Node 9"
        },
        "HW_Loop": {
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "HW_Loop Demand Branches",
            "demand_side_connector_list_name": "HW_Loop Demand Connector List",
            "demand_side_inlet_node_name": "Node 18",
            "demand_side_outlet_node_name": "Node 19",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Node 13",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 0,
            "plant_equipment_operation_scheme_name": "HW_Loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "HW_Loop Supply Branches",
            "plant_side_connector_list_name": "HW_Loop Supply Connector List",
            "plant_side_inlet_node_name": "Node 8",
            "plant_side_outlet_node_name": "Node 13"
        }
    },
    "Pump:VariableSpeed": {
        "Var Spd Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_electric_power_per_unit_flow_rate": 348707.109115533,
            "design_maximum_flow_rate": 0.00378541178396985,
            "design_minimum_flow_rate": 0,
            "design_minimum_flow_rate_fraction": 0,
            "design_power_consumption": 1320,
            "design_power_sizing_method": "PowerPerFlow",
            "design_pump_head": 179352,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Node 6",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Node 15",
            "pump_control_type": "Continuous",
            "skin_loss_radiative_fraction": 0.5
        },
        "Var Spd Pump 1": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_maximum_flow_rate": 0.00126180392798995,
            "design_minimum_flow_rate": 0,
            "design_minimum_flow_rate_fraction": 0,
            "design_power_consumption": 380,
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 179352,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Node 8",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Node 22",
            "pump_control_type": "Continuous",
            "skin_loss_radiative_fraction": 0.5
        }
    },
    "RunPeriod": {
        "Annual": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 1999,
            "day_of_week_for_start_day": "Friday",
            "end_day_of_month": 31,
            "end_month": 12,
            "end_year": 1999,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "Core Zone 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Core Zone 1 Thermostat Schedule Type Limits"
        },
        "Core_Space Occupant Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.975703226795432
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.513528014102859
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.975703226795432
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.308116808461715
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.102705602820572
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.102705602820572
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For:Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Core_Space_Elec_Equip_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3076738408
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.857778291
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.762469592
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.857778291
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.476543495
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.476543495
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3335804465
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.285926097
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.285926097
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2307553806
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Core_Space_Lighting_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.77609304
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4311628
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.17246512
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.12934884
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Core_bottom Cooling Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 23.88888888888889
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.88888888888889
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Core_bottom DHW Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.64
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.91
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.73
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.37
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Core_bottom Heating Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.11111111111111
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.11111111111111
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.555555555555555
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Core_bottom Infiltration Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Core_bottom OA Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "DHW NaturalGas Operation Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "MZ-VAV-G Fan Mode Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fan Mode Control"
        },
        "MZ-VAV-G Operation Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "MZ-VAV-G Outdoor Air Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "MZ-VAV-G Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "Perimeter_Space_1_Elec_Equip_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3076738408
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.857778291
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.762469592
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.857778291
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.476543495
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.476543495
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3335804465
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.285926097
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.285926097
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2307553806
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_Space_1_Lighting_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.77609304
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4311628
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.17246512
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.12934884
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_Space_1_Occupant_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.975703226795432
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.513528014102859
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.975703226795432
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.308116808461715
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.102705602820572
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.102705602820572
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For:Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_Space_1_Occupant_Sch 1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.975703226795432
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.513528014102859
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.975703226795432
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.308116808461715
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.102705602820572
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.102705602820572
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For:Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_Space_2_Elec_Equip_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3076738408
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.857778291
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.762469592
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.857778291
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.476543495
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.476543495
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3335804465
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.285926097
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.285926097
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2307553806
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_Space_2_Lighting_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.77609304
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4311628
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.17246512
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.12934884
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_Space_2_Occupant_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.975703226795432
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.513528014102859
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.975703226795432
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.308116808461715
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.102705602820572
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.102705602820572
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For:Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_Space_3_Elec_Equip_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3076738408
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.857778291
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.762469592
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.857778291
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.476543495
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.476543495
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3335804465
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.285926097
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.285926097
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2307553806
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_Space_3_Lighting_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.77609304
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4311628
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.17246512
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.12934884
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_Space_3_Occupant_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.975703226795432
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.513528014102859
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.975703226795432
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.308116808461715
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.102705602820572
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.102705602820572
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For:Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_Space_4_Lighting_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.77609304
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4311628
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.17246512
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.08623256
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.25869768
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.12934884
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.04311628
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_Space_4_Occupant_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.975703226795432
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.513528014102859
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.975703226795432
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.308116808461715
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.102705602820572
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.102705602820572
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1e-09
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For:Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_bot_ZN_1 Cooling Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 23.88888888888889
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.88888888888889
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_1 DHW Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.64
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.91
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.73
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.37
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_bot_ZN_1 Heating Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.11111111111111
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.11111111111111
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.555555555555555
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_1 Infiltration Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Perimeter_bot_ZN_1 OA Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "Perimeter_bot_ZN_2 Cooling Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 23.88888888888889
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.88888888888889
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_2 DHW Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.64
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.91
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.73
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.37
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_bot_ZN_2 Heating Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.11111111111111
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.11111111111111
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.555555555555555
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_2 Infiltration Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Perimeter_bot_ZN_2 OA Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "Perimeter_bot_ZN_2 OA Schedule 1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "Perimeter_bot_ZN_2 OA Schedule 2": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "Perimeter_bot_ZN_2 OA Schedule 3": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "Perimeter_bot_ZN_2 OA Schedule 4": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "Perimeter_bot_ZN_2 OA Schedule 5": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "Perimeter_bot_ZN_2 OA Schedule 6": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "Perimeter_bot_ZN_2 OA Schedule 7": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "Perimeter_bot_ZN_2 OA Schedule 8": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "Perimeter_bot_ZN_2 OA Schedule 9": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "Perimeter_bot_ZN_2 OA Schedule 10": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "Perimeter_bot_ZN_2 OA Schedule 11": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "Perimeter_bot_ZN_2 OA Schedule 12": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "Perimeter_bot_ZN_3 Cooling Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 23.88888888888889
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.88888888888889
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_3 DHW Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.64
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.91
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.73
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.37
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_bot_ZN_3 Heating Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.11111111111111
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 21.11111111111111
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.555555555555555
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.555555555555555
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_3 Infiltration Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Perimeter_bot_ZN_3 OA Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "Perimeter_bot_ZN_4 Cooling Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 23.88888888888889
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 23.88888888888889
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 29.444444444444443
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_4 DHW Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WeekDays SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.64
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.91
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.73
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.37
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_bot_ZN_4 Elec Equip Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3076738408
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.857778291
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.762469592
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.857778291
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.476543495
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.381234796
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.476543495
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3335804465
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.285926097
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2307553806
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.285926097
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2307553806
                }
            ],
            "schedule_type_limits_name": "Unit Interval"
        },
        "Perimeter_bot_ZN_4 Heating Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 17.6
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 19.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 17.8
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 17.8
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 20.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 21.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                },
                {
                    "field": "For:Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 15.6
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_4 Infiltration Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Perimeter_bot_ZN_4 OA Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Binary Control"
        },
        "Prm Zone 1 (South) Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Prm Zone 1 (South) Thermostat Schedule Type Limits"
        },
        "Prm Zone 2 (East) Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Prm Zone 2 (East) Thermostat Schedule Type Limits"
        },
        "Prm Zone 3 (North) Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Prm Zone 3 (North) Thermostat Schedule Type Limits"
        },
        "Prm Zone 4 (West) Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Prm Zone 4 (West) Thermostat Schedule Type Limits"
        }
    },
    "Schedule:Constant": {
        "Always Off Discrete": {
            "hourly_value": 0,
            "schedule_type_limits_name": "OnOff 2"
        },
        "Always Off Discrete hvac_library": {
            "hourly_value": 0,
            "schedule_type_limits_name": "OnOff hvac_library"
        },
        "Always On Continuous": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Always On Continuous Limits"
        },
        "Always On Discrete": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff"
        },
        "Always On Discrete 1": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff 1"
        },
        "Always On Discrete 2": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff 1"
        },
        "Always On Discrete 3": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff"
        },
        "Always On Discrete 4": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff"
        },
        "Always On Discrete 5": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff"
        },
        "Always On Discrete 6": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff"
        },
        "Always On Discrete 7": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff"
        },
        "Always On Discrete hvac_library": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff hvac_library"
        },
        "Core_bottom Activity Sch": {
            "hourly_value": 120,
            "schedule_type_limits_name": "Nonnegative Number"
        },
        "Core_bottom DHW Hot Water Temp Sch": {
            "hourly_value": 55,
            "schedule_type_limits_name": "Temperature"
        },
        "Core_bottom DHW Target Temp Sch": {
            "hourly_value": 60,
            "schedule_type_limits_name": "Temperature"
        },
        "Core_bottom Thermostat Type Schedule": {
            "hourly_value": 4,
            "schedule_type_limits_name": "Thermostat Control"
        },
        "DHW NaturalGas Supply Temperature Schedule": {
            "hourly_value": 57.2222222222222,
            "schedule_type_limits_name": "Temperature"
        },
        "DHW NaturalGas Water Heater Setpoint Temperature Schedule": {
            "hourly_value": 57.2222222222222,
            "schedule_type_limits_name": "Temperature"
        },
        "MZ-VAV-G Always On Schedule": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Any Number"
        },
        "People heating rate": {
            "hourly_value": 120,
            "schedule_type_limits_name": "ActivityLevel"
        },
        "Perimeter_bot_ZN_1 Activity Sch": {
            "hourly_value": 120,
            "schedule_type_limits_name": "Nonnegative Number"
        },
        "Perimeter_bot_ZN_1 DHW Hot Water Temp Sch": {
            "hourly_value": 55,
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_1 DHW Target Temp Sch": {
            "hourly_value": 60,
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_1 Thermostat Type Schedule": {
            "hourly_value": 4,
            "schedule_type_limits_name": "Thermostat Control"
        },
        "Perimeter_bot_ZN_2 Activity Sch": {
            "hourly_value": 120,
            "schedule_type_limits_name": "Nonnegative Number"
        },
        "Perimeter_bot_ZN_2 DHW Hot Water Temp Sch": {
            "hourly_value": 55,
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_2 DHW Target Temp Sch": {
            "hourly_value": 60,
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_2 Thermostat Type Schedule": {
            "hourly_value": 4,
            "schedule_type_limits_name": "Thermostat Control"
        },
        "Perimeter_bot_ZN_3 Activity Sch": {
            "hourly_value": 120,
            "schedule_type_limits_name": "Nonnegative Number"
        },
        "Perimeter_bot_ZN_3 DHW Hot Water Temp Sch": {
            "hourly_value": 55,
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_3 DHW Target Temp Sch": {
            "hourly_value": 60,
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_3 Thermostat Type Schedule": {
            "hourly_value": 4,
            "schedule_type_limits_name": "Thermostat Control"
        },
        "Perimeter_bot_ZN_4 Activity Sch": {
            "hourly_value": 120,
            "schedule_type_limits_name": "Nonnegative Number"
        },
        "Perimeter_bot_ZN_4 DHW Hot Water Temp Sch": {
            "hourly_value": 55,
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_4 DHW Target Temp Sch": {
            "hourly_value": 60,
            "schedule_type_limits_name": "Temperature"
        },
        "Perimeter_bot_ZN_4 Thermostat Type Schedule": {
            "hourly_value": 4,
            "schedule_type_limits_name": "Thermostat Control"
        }
    },
    "Schedule:Day:Interval": {
        "Saturdays": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "17:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "Saturdays 1": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "17:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "Schedule Day 6": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 8": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 9": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Schedule Day 10": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.6666666666667
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "Schedule Day 11": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.5555555555556
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "Schedule Day 12": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.5555555555556
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "Schedule Day 13": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.6666666666667
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "Sundays": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "Sundays 2": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "Weekday": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "Weekdays": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.1005320116101
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        }
    },
    "Schedule:Week:Daily": {
        "Constant Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 6",
            "customday2_schedule_day_name": "Schedule Day 6",
            "friday_schedule_day_name": "Schedule Day 6",
            "holiday_schedule_day_name": "Schedule Day 6",
            "monday_schedule_day_name": "Schedule Day 6",
            "saturday_schedule_day_name": "Schedule Day 6",
            "summerdesignday_schedule_day_name": "Schedule Day 8",
            "sunday_schedule_day_name": "Schedule Day 6",
            "thursday_schedule_day_name": "Schedule Day 6",
            "tuesday_schedule_day_name": "Schedule Day 6",
            "wednesday_schedule_day_name": "Schedule Day 6",
            "winterdesignday_schedule_day_name": "Schedule Day 9"
        },
        "Cooling Themostat Setpoint Week Rule - Jan1-Jan2": {
            "customday1_schedule_day_name": "Weekdays",
            "customday2_schedule_day_name": "Weekdays",
            "friday_schedule_day_name": "Weekdays",
            "holiday_schedule_day_name": "Weekdays",
            "monday_schedule_day_name": "Weekdays",
            "saturday_schedule_day_name": "Saturdays",
            "summerdesignday_schedule_day_name": "Schedule Day 10",
            "sunday_schedule_day_name": "Weekdays",
            "thursday_schedule_day_name": "Weekdays",
            "tuesday_schedule_day_name": "Weekdays",
            "wednesday_schedule_day_name": "Weekdays",
            "winterdesignday_schedule_day_name": "Schedule Day 13"
        },
        "Cooling Themostat Setpoint Week Rule - Jan3-Dec31": {
            "customday1_schedule_day_name": "Weekdays",
            "customday2_schedule_day_name": "Weekdays",
            "friday_schedule_day_name": "Weekdays",
            "holiday_schedule_day_name": "Weekdays",
            "monday_schedule_day_name": "Weekdays",
            "saturday_schedule_day_name": "Saturdays",
            "summerdesignday_schedule_day_name": "Schedule Day 10",
            "sunday_schedule_day_name": "Sundays",
            "thursday_schedule_day_name": "Weekdays",
            "tuesday_schedule_day_name": "Weekdays",
            "wednesday_schedule_day_name": "Weekdays",
            "winterdesignday_schedule_day_name": "Schedule Day 13"
        },
        "Heating Thermostat Setpoint Week Rule - Jan1-Jan2": {
            "customday1_schedule_day_name": "Weekday",
            "customday2_schedule_day_name": "Weekday",
            "friday_schedule_day_name": "Weekday",
            "holiday_schedule_day_name": "Weekday",
            "monday_schedule_day_name": "Weekday",
            "saturday_schedule_day_name": "Saturdays 1",
            "summerdesignday_schedule_day_name": "Schedule Day 12",
            "sunday_schedule_day_name": "Weekday",
            "thursday_schedule_day_name": "Weekday",
            "tuesday_schedule_day_name": "Weekday",
            "wednesday_schedule_day_name": "Weekday",
            "winterdesignday_schedule_day_name": "Schedule Day 11"
        },
        "Heating Thermostat Setpoint Week Rule - Jan3-Dec31": {
            "customday1_schedule_day_name": "Weekday",
            "customday2_schedule_day_name": "Weekday",
            "friday_schedule_day_name": "Weekday",
            "holiday_schedule_day_name": "Weekday",
            "monday_schedule_day_name": "Weekday",
            "saturday_schedule_day_name": "Saturdays 1",
            "summerdesignday_schedule_day_name": "Schedule Day 12",
            "sunday_schedule_day_name": "Sundays 2",
            "thursday_schedule_day_name": "Weekday",
            "tuesday_schedule_day_name": "Weekday",
            "wednesday_schedule_day_name": "Weekday",
            "winterdesignday_schedule_day_name": "Schedule Day 11"
        }
    },
    "Schedule:Year": {
        "Constant Schedule": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Constant Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Cooling Themostat Setpoint": {
            "schedule_type_limits_name": "Temperature 1",
            "schedule_weeks": [
                {
                    "end_day": 2,
                    "end_month": 1,
                    "schedule_week_name": "Cooling Themostat Setpoint Week Rule - Jan1-Jan2",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Cooling Themostat Setpoint Week Rule - Jan3-Dec31",
                    "start_day": 3,
                    "start_month": 1
                }
            ]
        },
        "Heating Thermostat Setpoint": {
            "schedule_type_limits_name": "Temperature 1",
            "schedule_weeks": [
                {
                    "end_day": 2,
                    "end_month": 1,
                    "schedule_week_name": "Heating Thermostat Setpoint Week Rule - Jan1-Jan2",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Heating Thermostat Setpoint Week Rule - Jan3-Dec31",
                    "start_day": 3,
                    "start_month": 1
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "ActivityLevel": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "ActivityLevel 5": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "Always On Continuous Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Any Number": {
            "numeric_type": "Continuous",
            "unit_type": "Dimensionless"
        },
        "Binary Control": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Control",
            "upper_limit_value": 1
        },
        "Capacity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Capacity"
        },
        "Core Zone 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "DeltaTemperature": {
            "numeric_type": "Continuous",
            "unit_type": "DeltaTemperature"
        },
        "Dimensionless": {
            "numeric_type": "Continuous"
        },
        "Dimensionless 1": {
            "lower_limit_value": -1,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Dimensionless 2": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous"
        },
        "Dimensionless 3": {
            "lower_limit_value": 0.1,
            "numeric_type": "Continuous",
            "upper_limit_value": 1000
        },
        "Dimensionless 4": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Dimensionless",
            "upper_limit_value": 1
        },
        "Fan Mode Control": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Control",
            "upper_limit_value": 1
        },
        "Fraction": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Fractional": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Humidity Ratio": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Dimensionless",
            "upper_limit_value": 0.03
        },
        "Integer": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete"
        },
        "Integer 1": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Min Max Temp w Deadband Max Limits": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Min Max Temp w Deadband Min Limits": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Nonnegative Number": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Dimensionless"
        },
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff 1": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff 2": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff hvac_library": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "Percent": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Percent",
            "upper_limit_value": 100
        },
        "Prm Zone 1 (South) Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Prm Zone 2 (East) Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Prm Zone 3 (North) Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Prm Zone 4 (West) Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Relative Humidity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Percent",
            "upper_limit_value": 100
        },
        "Temperature": {
            "lower_limit_value": -100,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 200
        },
        "Temperature 1": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 2": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 0
        },
        "Temperature 3": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 4": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 100
        },
        "Temperature 5": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 6": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 7": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 8": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 9": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 10": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 11": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 12": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 13": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 14": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 15": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Thermostat Control": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Control",
            "upper_limit_value": 4
        },
        "Unit Interval": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Dimensionless",
            "upper_limit_value": 1
        },
        "Velocity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Velocity"
        },
        "{11286cce-61ad-4434-bcab-b890b8f375fd}": {}
    },
    "SetpointManager:OutdoorAirReset": {
        "OA Temp Reset": {
            "control_variable": "Temperature",
            "outdoor_high_temperature": 26.6666666666667,
            "outdoor_low_temperature": 15.5555555555556,
            "setpoint_at_outdoor_high_temperature": 6.66666666666669,
            "setpoint_at_outdoor_low_temperature": 12.2222222222223,
            "setpoint_node_or_nodelist_name": "Node 9"
        },
        "OA Temp Reset 1": {
            "control_variable": "Temperature",
            "outdoor_high_temperature": 24,
            "outdoor_low_temperature": 10,
            "setpoint_at_outdoor_high_temperature": 13,
            "setpoint_at_outdoor_low_temperature": 17,
            "setpoint_node_or_nodelist_name": "Node 13"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "disable_self_shading_from_shading_zone_groups_to_other_zones": "No",
            "disable_self_shading_within_shading_zone_groups": "No",
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "output_external_shading_calculation_results": "No",
            "pixel_counting_resolution": 512,
            "polygon_clipping_algorithm": "SutherlandHodgman",
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 30,
            "shading_calculation_update_frequency_method": "Periodic",
            "sky_diffuse_modeling_algorithm": "SimpleSkyDiffuseModeling"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 21,
            "august_ground_temperature": 21,
            "december_ground_temperature": 21,
            "february_ground_temperature": 21,
            "january_ground_temperature": 21,
            "july_ground_temperature": 21,
            "june_ground_temperature": 21,
            "march_ground_temperature": 21,
            "may_ground_temperature": 21,
            "november_ground_temperature": 21,
            "october_ground_temperature": 21,
            "september_ground_temperature": 21
        }
    },
    "Site:Location": {
        "Denver Intl AP": {
            "elevation": 1650,
            "latitude": 39.833,
            "longitude": -104.65,
            "time_zone": -7
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.15,
            "heating_sizing_factor": 1.25,
            "timesteps_in_averaging_window": 4
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 6.66666666666669,
            "loop_design_temperature_difference": 6.66666666666667,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "CHILLED_WATER_LOOP",
            "sizing_option": "Coincident",
            "zone_timesteps_in_averaging_window": 1
        },
        "Sizing:Plant 2": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 82.2222222222223,
            "loop_design_temperature_difference": 83.3333333333333,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "HW_Loop",
            "sizing_option": "Coincident",
            "zone_timesteps_in_averaging_window": 1
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Core Zone 1 DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Core Zone 1 Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDayWithLimit",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0,
            "heating_maximum_air_flow_fraction": 0.5,
            "heating_maximum_air_flow_per_zone_floor_area": 0,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 8.33333333333333,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2222222222223,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Core Zone 1"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Prm Zone 1 (South) DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Prm Zone 1 (South) Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDayWithLimit",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0,
            "heating_maximum_air_flow_fraction": 0.5,
            "heating_maximum_air_flow_per_zone_floor_area": 0,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.1111111111111,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2222222222223,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Prm Zone 1 (South)"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Prm Zone 2 (East) DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Prm Zone 2 (East) Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDayWithLimit",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0,
            "heating_maximum_air_flow_fraction": 0.5,
            "heating_maximum_air_flow_per_zone_floor_area": 0,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.1111111111111,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2222222222223,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Prm Zone 2 (East)"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Prm Zone 3 (North) DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Prm Zone 3 (North) Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDayWithLimit",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0,
            "heating_maximum_air_flow_fraction": 0.5,
            "heating_maximum_air_flow_per_zone_floor_area": 0,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.1111111111111,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2222222222223,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Prm Zone 3 (North)"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Prm Zone 4 (West) DSOA Space List",
            "design_specification_zone_air_distribution_object_name": "Prm Zone 4 (West) Design Spec Zone Air Dist",
            "heating_design_air_flow_method": "DesignDayWithLimit",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0,
            "heating_maximum_air_flow_fraction": 0.5,
            "heating_maximum_air_flow_per_zone_floor_area": 0,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 12.7777777777778,
            "zone_cooling_design_supply_air_temperature_difference": 11.1111111111111,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 32.2222222222223,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Prm Zone 4 (West)"
        }
    },
    "SizingPeriod:DesignDay": {
        "Denver.Intl.AP Ann Clg 1% Condns DB=>MWB": {
            "barometric_pressure": 83009,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 17.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.5,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15.4,
            "wind_direction": 20,
            "wind_speed": 4.2
        },
        "Denver.Intl.AP Ann Clg 1% Condns DP=>MDB": {
            "barometric_pressure": 83009,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 15.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": 19.9,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15,
            "wind_direction": 20,
            "wind_speed": 4.2
        },
        "Denver.Intl.AP Ann Clg 1% Condns Enth=>MDB": {
            "barometric_pressure": 83009,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 15.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "enthalpy_at_maximum_dry_bulb": 55800,
            "humidity_condition_type": "Enthalpy",
            "maximum_dry_bulb_temperature": 26.8,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wind_direction": 20,
            "wind_speed": 4.2
        },
        "Denver.Intl.AP Ann Clg 1% Condns WB=>MDB": {
            "barometric_pressure": 83009,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 14.8,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 27,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau2017",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 17.6,
            "wind_direction": 20,
            "wind_speed": 4.2
        },
        "Denver.Intl.AP Ann Htg 99% Condns DB": {
            "barometric_pressure": 83009,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -14.6,
            "month": 12,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -14.6,
            "wind_direction": 230,
            "wind_speed": 3.4
        },
        "Denver.Intl.AP Ann Htg Wind 99% Condns WS=>MCDB": {
            "barometric_pressure": 83009,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 2.7,
            "month": 12,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 2.7,
            "wind_direction": 230,
            "wind_speed": 11.8
        },
        "Denver.Intl.AP Ann Hum_n 99% Condns DP=>MCDB": {
            "barometric_pressure": 83009,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": -6.5,
            "month": 12,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -19.6,
            "wind_direction": 230,
            "wind_speed": 3.4
        }
    },
    "Space": {
        "Core_Space_1": {
            "zone_name": "Core Zone 1"
        },
        "Perimeter_Space_1": {
            "zone_name": "Prm Zone 1 (South)"
        },
        "Perimeter_Space_2": {
            "zone_name": "Prm Zone 2 (East)"
        },
        "Perimeter_Space_3": {
            "zone_name": "Prm Zone 3 (North)"
        },
        "Perimeter_Space_4": {
            "zone_name": "Prm Zone 4 (West)"
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "Table:IndependentVariable": {
        "Air-to-Air Plate HX_IndependentVariable": {
            "extrapolation_method": "Linear",
            "interpolation_method": "Linear",
            "maximum_value": 10,
            "minimum_value": 0,
            "unit_type": "Dimensionless",
            "values": [
                {
                    "value": 0.75
                },
                {
                    "value": 1
                }
            ]
        }
    },
    "Table:IndependentVariableList": {
        "Air-to-Air Plate HX_LatCoolEff Independent Variable List": {
            "independent_variables": [
                {
                    "independent_variable_name": "Air-to-Air Plate HX_IndependentVariable"
                }
            ]
        },
        "Air-to-Air Plate HX_LatHeatEff Independent Variable List": {
            "independent_variables": [
                {
                    "independent_variable_name": "Air-to-Air Plate HX_IndependentVariable"
                }
            ]
        },
        "Air-to-Air Plate HX_SensCoolEff Independent Variable List": {
            "independent_variables": [
                {
                    "independent_variable_name": "Air-to-Air Plate HX_IndependentVariable"
                }
            ]
        },
        "Air-to-Air Plate HX_SensHeatEff Independent Variable List": {
            "independent_variables": [
                {
                    "independent_variable_name": "Air-to-Air Plate HX_IndependentVariable"
                }
            ]
        }
    },
    "Table:Lookup": {
        "Air-to-Air Plate HX_LatCoolEff": {
            "independent_variable_list_name": "Air-to-Air Plate HX_LatCoolEff Independent Variable List",
            "maximum_output": 10,
            "minimum_output": 0,
            "normalization_divisor": 0.68,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 0.73
                },
                {
                    "output_value": 0.68
                }
            ]
        },
        "Air-to-Air Plate HX_LatHeatEff": {
            "independent_variable_list_name": "Air-to-Air Plate HX_LatHeatEff Independent Variable List",
            "maximum_output": 10,
            "minimum_output": 0,
            "normalization_divisor": 0.68,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 0.73
                },
                {
                    "output_value": 0.68
                }
            ]
        },
        "Air-to-Air Plate HX_SensCoolEff": {
            "independent_variable_list_name": "Air-to-Air Plate HX_SensCoolEff Independent Variable List",
            "maximum_output": 10,
            "minimum_output": 0,
            "normalization_divisor": 0.76,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 0.81
                },
                {
                    "output_value": 0.76
                }
            ]
        },
        "Air-to-Air Plate HX_SensHeatEff": {
            "independent_variable_list_name": "Air-to-Air Plate HX_SensHeatEff Independent Variable List",
            "maximum_output": 10,
            "minimum_output": 0,
            "normalization_divisor": 0.76,
            "normalization_method": "DivisorOnly",
            "output_unit_type": "Dimensionless",
            "values": [
                {
                    "output_value": 0.81
                },
                {
                    "output_value": 0.76
                }
            ]
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Core_bottom Setpoints": {
            "cooling_setpoint_temperature_schedule_name": "Cooling Themostat Setpoint",
            "heating_setpoint_temperature_schedule_name": "Heating Thermostat Setpoint"
        },
        "Perimeter_bot_ZN_1 Setpoints": {
            "cooling_setpoint_temperature_schedule_name": "Cooling Themostat Setpoint",
            "heating_setpoint_temperature_schedule_name": "Heating Thermostat Setpoint"
        },
        "Perimeter_bot_ZN_2 Setpoints": {
            "cooling_setpoint_temperature_schedule_name": "Cooling Themostat Setpoint",
            "heating_setpoint_temperature_schedule_name": "Heating Thermostat Setpoint"
        },
        "Perimeter_bot_ZN_3 Setpoints": {
            "cooling_setpoint_temperature_schedule_name": "Cooling Themostat Setpoint",
            "heating_setpoint_temperature_schedule_name": "Heating Thermostat Setpoint"
        },
        "Perimeter_bot_ZN_4 Setpoints": {
            "cooling_setpoint_temperature_schedule_name": "Cooling Themostat Setpoint",
            "heating_setpoint_temperature_schedule_name": "Heating Thermostat Setpoint"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "25.2"
        }
    },
    "WindowMaterial:Gas": {
        "AIR 13MM": {
            "gas_type": "Air",
            "thickness": 0.0127
        },
        "Gap_1_W_0_0038": {
            "gas_type": "Air",
            "thickness": 0.00379999999999999
        }
    },
    "WindowMaterial:Glazing": {
        "CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.071,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.071,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.775,
            "thickness": 0.00599999999999998,
            "visible_transmittance_at_normal_incidence": 0.881
        },
        "Clear 3mm": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "Clear Acrylic Plastic": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.05,
            "back_side_visible_reflectance_at_normal_incidence": 0.05,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.05,
            "front_side_visible_reflectance_at_normal_incidence": 0.05,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.92,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.92
        },
        "Diffusing Acrylic Plastic": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0.08,
            "back_side_visible_reflectance_at_normal_incidence": 0.08,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.08,
            "front_side_visible_reflectance_at_normal_incidence": 0.08,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.9,
            "thickness": 0.0022,
            "visible_transmittance_at_normal_incidence": 0.9
        },
        "Glass_2027F_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.340935,
            "back_side_visible_reflectance_at_normal_incidence": 0.073741,
            "conductivity": 0.999999999999999,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.03675,
            "front_side_solar_reflectance_at_normal_incidence": 0.4700695,
            "front_side_visible_reflectance_at_normal_incidence": 0.0546,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.369744,
            "thickness": 0.00399999999999998,
            "visible_transmittance_at_normal_incidence": 0.765222
        },
        "Glass_2052_LayerAvg": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.05449309,
            "back_side_visible_reflectance_at_normal_incidence": 0.058397,
            "conductivity": 0.999999999999999,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.05422805,
            "front_side_visible_reflectance_at_normal_incidence": 0.05805,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.507767,
            "thickness": 0.00837,
            "visible_transmittance_at_normal_incidence": 0.586833
        },
        "REF B CLEAR HI 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.6,
            "back_side_solar_reflectance_at_normal_incidence": 0.32,
            "back_side_visible_reflectance_at_normal_incidence": 0.29,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.16,
            "front_side_visible_reflectance_at_normal_incidence": 0.16,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.24,
            "thickness": 0.00599999999999998,
            "visible_transmittance_at_normal_incidence": 0.3
        },
        "REF D CLEAR 6MM": {
            "back_side_infrared_hemispherical_emissivity": 0.82,
            "back_side_solar_reflectance_at_normal_incidence": 0.379,
            "back_side_visible_reflectance_at_normal_incidence": 0.505,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.308,
            "front_side_visible_reflectance_at_normal_incidence": 0.453,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.429,
            "thickness": 0.00599999999999998,
            "visible_transmittance_at_normal_incidence": 0.334
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "Vertical Fenestration Type 1 simple material": {
            "solar_heat_gain_coefficient": 0.387,
            "u_factor": 3.29,
            "visible_transmittance": 0.417
        }
    },
    "Zone": {
        "Core Zone 1": {
            "ceiling_height": 3.96,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Prm Zone 1 (South)": {
            "ceiling_height": 3.96,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Prm Zone 2 (East)": {
            "ceiling_height": 3.96,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Prm Zone 3 (North)": {
            "ceiling_height": 3.96,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "Prm Zone 4 (West)": {
            "ceiling_height": 3.96,
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneAirContaminantBalance": {
        "ZoneAirContaminantBalance 1": {
            "carbon_dioxide_concentration": "No"
        }
    },
    "ZoneAirHeatBalanceAlgorithm": {
        "ZoneAirHeatBalanceAlgorithm 1": {
            "algorithm": "AnalyticalSolution",
            "do_space_heat_balance_for_simulation": "No",
            "do_space_heat_balance_for_sizing": "No"
        }
    },
    "ZoneCapacitanceMultiplier:ResearchSpecial": {
        "Zone Capacitance Multiplier Research Special": {}
    },
    "ZoneControl:Thermostat": {
        "Core Zone 1 Thermostat": {
            "control_1_name": "Core_bottom Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Core Zone 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Core Zone 1"
        },
        "Prm Zone 1 (South) Thermostat": {
            "control_1_name": "Perimeter_bot_ZN_1 Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Prm Zone 1 (South) Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Prm Zone 1 (South)"
        },
        "Prm Zone 2 (East) Thermostat": {
            "control_1_name": "Perimeter_bot_ZN_2 Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Prm Zone 2 (East) Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Prm Zone 2 (East)"
        },
        "Prm Zone 3 (North) Thermostat": {
            "control_1_name": "Perimeter_bot_ZN_3 Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Prm Zone 3 (North) Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Prm Zone 3 (North)"
        },
        "Prm Zone 4 (West) Thermostat": {
            "control_1_name": "Perimeter_bot_ZN_4 Setpoints",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Prm Zone 4 (West) Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Prm Zone 4 (West)"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_exhaust_node_or_nodelist_name": "Core Zone 1 Exhaust Node List",
            "zone_air_inlet_node_or_nodelist_name": "Core Zone 1 Inlet Node List",
            "zone_air_node_name": "Node 2",
            "zone_conditioning_equipment_list_name": "Core Zone 1 Equipment List",
            "zone_name": "Core Zone 1"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_exhaust_node_or_nodelist_name": "Prm Zone 1 (South) Exhaust Node List",
            "zone_air_inlet_node_or_nodelist_name": "Prm Zone 1 (South) Inlet Node List",
            "zone_air_node_name": "Node 3",
            "zone_conditioning_equipment_list_name": "Prm Zone 1 (South) Equipment List",
            "zone_name": "Prm Zone 1 (South)"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_exhaust_node_or_nodelist_name": "Prm Zone 2 (East) Exhaust Node List",
            "zone_air_inlet_node_or_nodelist_name": "Prm Zone 2 (East) Inlet Node List",
            "zone_air_node_name": "Node 4",
            "zone_conditioning_equipment_list_name": "Prm Zone 2 (East) Equipment List",
            "zone_name": "Prm Zone 2 (East)"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_exhaust_node_or_nodelist_name": "Prm Zone 3 (North) Exhaust Node List",
            "zone_air_inlet_node_or_nodelist_name": "Prm Zone 3 (North) Inlet Node List",
            "zone_air_node_name": "Node 5",
            "zone_conditioning_equipment_list_name": "Prm Zone 3 (North) Equipment List",
            "zone_name": "Prm Zone 3 (North)"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_exhaust_node_or_nodelist_name": "Prm Zone 4 (West) Exhaust Node List",
            "zone_air_inlet_node_or_nodelist_name": "Prm Zone 4 (West) Inlet Node List",
            "zone_air_node_name": "Node 1",
            "zone_conditioning_equipment_list_name": "Prm Zone 4 (West) Equipment List",
            "zone_name": "Prm Zone 4 (West)"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Core Zone 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Prm Zone 1 (South) Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 2",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Prm Zone 2 (East) Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 1",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Prm Zone 3 (North) Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 3",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Prm Zone 4 (West) Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 4",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:FourPipeFanCoil": {
        "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow": {
            "air_inlet_node_name": "Node 14",
            "air_outlet_node_name": "Node 16",
            "availability_schedule_name": "Perimeter_bot_ZN_1 OA Schedule",
            "capacity_control_method": "ConstantFanVariableFlow",
            "cooling_coil_name": "Fan Coil with Const Fan Var Fluid Flow - Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "heating_coil_name": "Fan Coil with Const Fan Var Fluid Flow - Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Water",
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": 0.9438948864,
            "maximum_supply_air_temperature_in_heating_mode": "Autosize",
            "minimum_supply_air_temperature_in_cooling_mode": "Autosize",
            "outdoor_air_mixer_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Fan Coil with Const Fan Var Fluid Flow - Fan",
            "supply_air_fan_object_type": "Fan:ConstantVolume"
        },
        "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 1": {
            "air_inlet_node_name": "Node 30",
            "air_outlet_node_name": "Node 31",
            "availability_schedule_name": "Perimeter_bot_ZN_1 OA Schedule",
            "capacity_control_method": "ConstantFanVariableFlow",
            "cooling_coil_name": "Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 1",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "heating_coil_name": "Fan Coil with Const Fan Var Fluid Flow - Heating Coil 1",
            "heating_coil_object_type": "Coil:Heating:Water",
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": 0.9438948864,
            "maximum_supply_air_temperature_in_heating_mode": "Autosize",
            "minimum_supply_air_temperature_in_cooling_mode": "Autosize",
            "outdoor_air_mixer_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 1 OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Fan Coil with Const Fan Var Fluid Flow - Fan 1",
            "supply_air_fan_object_type": "Fan:ConstantVolume"
        },
        "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 2": {
            "air_inlet_node_name": "Node 36",
            "air_outlet_node_name": "Node 37",
            "availability_schedule_name": "Perimeter_bot_ZN_1 OA Schedule",
            "capacity_control_method": "ConstantFanVariableFlow",
            "cooling_coil_name": "Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 2",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "heating_coil_name": "Fan Coil with Const Fan Var Fluid Flow - Heating Coil 2",
            "heating_coil_object_type": "Coil:Heating:Water",
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": 0.9438948864,
            "maximum_supply_air_temperature_in_heating_mode": "Autosize",
            "minimum_supply_air_temperature_in_cooling_mode": "Autosize",
            "outdoor_air_mixer_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 2 OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Fan Coil with Const Fan Var Fluid Flow - Fan 2",
            "supply_air_fan_object_type": "Fan:ConstantVolume"
        },
        "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 3": {
            "air_inlet_node_name": "Node 42",
            "air_outlet_node_name": "Node 43",
            "availability_schedule_name": "Perimeter_bot_ZN_1 OA Schedule",
            "capacity_control_method": "ConstantFanVariableFlow",
            "cooling_coil_name": "Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 3",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "heating_coil_name": "Fan Coil with Const Fan Var Fluid Flow - Heating Coil 3",
            "heating_coil_object_type": "Coil:Heating:Water",
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": 0.9438948864,
            "maximum_supply_air_temperature_in_heating_mode": "Autosize",
            "minimum_supply_air_temperature_in_cooling_mode": "Autosize",
            "outdoor_air_mixer_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 3 OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Fan Coil with Const Fan Var Fluid Flow - Fan 3",
            "supply_air_fan_object_type": "Fan:ConstantVolume"
        },
        "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 4": {
            "air_inlet_node_name": "Node 52",
            "air_outlet_node_name": "Node 53",
            "availability_schedule_name": "Perimeter_bot_ZN_1 OA Schedule",
            "capacity_control_method": "ConstantFanVariableFlow",
            "cooling_coil_name": "Fan Coil with Const Fan Var Fluid Flow - Cooling Coil 4",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "heating_coil_name": "Fan Coil with Const Fan Var Fluid Flow - Heating Coil 4",
            "heating_coil_object_type": "Coil:Heating:Water",
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": 0.9438948864,
            "maximum_supply_air_temperature_in_heating_mode": "Autosize",
            "minimum_supply_air_temperature_in_cooling_mode": "Autosize",
            "outdoor_air_mixer_name": "Core_Zone_Fan_Coil_with_Const_Fan_Var_Fluid_Flow 4 OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Fan Coil with Const Fan Var Fluid Flow - Fan 4",
            "supply_air_fan_object_type": "Fan:ConstantVolume"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Infiltration_Method_1_Core_Zone": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Core_Space_1"
        },
        "Infiltration_Method_1_Zone_1": {
            "air_changes_per_hour": 0.5,
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_1"
        },
        "Infiltration_Method_2_Zone_2": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000586232,
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_2"
        },
        "Infiltration_Method_3_Zone_3": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/Area",
            "flow_rate_per_floor_area": 0.0003884168,
            "schedule_name": "Constant Schedule",
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_3"
        },
        "Infiltration_Method_3_Zone_4": {
            "constant_term_coefficient": 0,
            "design_flow_rate_calculation_method": "Flow/Area",
            "flow_rate_per_floor_area": 0.0004090924,
            "schedule_name": "Constant Schedule",
            "velocity_term_coefficient": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_Space_4"
        }
    }
}