Time,PSZ-AC:1:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Heat Cap [W],PSZ-AC:1:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:1:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Heat Cap [W],PSZ-AC:1:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:1:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:1:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Heat Cap [W],PSZ-AC:2:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:2:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Heat Cap [W],PSZ-AC:2:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:2:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:2:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Heat Cap [W],PSZ-AC:3:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:3:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Heat Cap [W],PSZ-AC:3:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:3:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:3:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Heat Cap [W],PSZ-AC:4:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:4:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Heat Cap [W],PSZ-AC:4:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:4:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:4:DesPer 2:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Heat Cap [W],PSZ-AC:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Heat Cap [W],PSZ-AC:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC:5:DesPer 2:Des Tot Cool Cap [W]
00:15:00,6.236166E-02,1.156664E+03,2.929291E-01,3.116791E+03,3.107715E+03,6.387628E-02,3.657033E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,8.768263E+02,1.927349E-01,2.036074E+03,1.933754E+03,1.761933E-01,5.197718E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.201446E+02,1.244935E-01,1.321051E+03,1.261264E+03,1.076615E-01,3.142993E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,8.768263E+02,1.899532E-01,2.005078E+03,1.900920E+03,1.727082E-01,5.131560E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.201446E+02,1.390802E-01,1.483590E+03,1.431552E+03,1.076615E-01,3.142993E+03,2.804365E-02,0.000000E+00,0.000000E+00
00:30:00,6.236166E-02,1.170576E+03,2.919777E-01,3.092278E+03,3.082385E+03,6.383405E-02,3.656232E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,8.873722E+02,1.905989E-01,2.001727E+03,1.897757E+03,1.761766E-01,5.197401E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.264006E+02,1.229712E-01,1.297833E+03,1.237010E+03,1.076526E-01,3.142822E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,8.873722E+02,1.878655E-01,1.971269E+03,1.865476E+03,1.726914E-01,5.131241E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.264006E+02,1.369640E-01,1.453754E+03,1.400480E+03,1.076526E-01,3.142822E+03,2.804365E-02,0.000000E+00,0.000000E+00
00:45:00,6.236166E-02,1.184487E+03,2.910607E-01,3.068149E+03,3.057453E+03,6.379225E-02,3.655438E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,8.979180E+02,1.885244E-01,1.968066E+03,1.862461E+03,1.761601E-01,5.197087E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.326565E+02,1.214884E-01,1.275054E+03,1.213198E+03,1.076437E-01,3.142654E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,8.979180E+02,1.858402E-01,1.938156E+03,1.830736E+03,1.726747E-01,5.130925E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.326565E+02,1.349400E-01,1.424945E+03,1.370463E+03,1.076437E-01,3.142654E+03,2.804365E-02,0.000000E+00,0.000000E+00
01:00:00,6.236166E-02,1.198399E+03,2.901738E-01,3.044354E+03,3.032869E+03,6.375088E-02,3.654653E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.084639E+02,1.865069E-01,1.935040E+03,1.827815E+03,1.761437E-01,5.196777E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.389125E+02,1.200441E-01,1.252705E+03,1.189824E+03,1.076349E-01,3.142487E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.084639E+02,1.838746E-01,1.905708E+03,1.796679E+03,1.726583E-01,5.130613E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.389125E+02,1.329988E-01,1.397058E+03,1.341392E+03,1.076349E-01,3.142487E+03,2.804365E-02,0.000000E+00,0.000000E+00
01:15:00,6.236166E-02,1.207673E+03,2.893134E-01,3.025494E+03,3.013321E+03,6.370994E-02,3.653876E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.154945E+02,1.845709E-01,1.906437E+03,1.797727E+03,1.761276E-01,5.196469E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.430831E+02,1.186534E-01,1.233038E+03,1.169213E+03,1.076262E-01,3.142322E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.154945E+02,1.819922E-01,1.877702E+03,1.767205E+03,1.726420E-01,5.130304E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.430831E+02,1.311491E-01,1.372276E+03,1.315516E+03,1.076262E-01,3.142322E+03,2.804365E-02,0.000000E+00,0.000000E+00
01:30:00,6.236166E-02,1.216948E+03,2.884773E-01,3.006902E+03,2.994051E+03,6.366941E-02,3.653107E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.225250E+02,1.827134E-01,1.878708E+03,1.768553E+03,1.761116E-01,5.196166E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.472537E+02,1.173147E-01,1.213950E+03,1.149203E+03,1.076176E-01,3.142159E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.225250E+02,1.801901E-01,1.850591E+03,1.738670E+03,1.726259E-01,5.129999E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.472537E+02,1.293845E-01,1.348443E+03,1.290620E+03,1.076176E-01,3.142159E+03,2.804365E-02,0.000000E+00,0.000000E+00
01:45:00,6.236166E-02,1.226222E+03,2.876820E-01,2.988766E+03,2.975286E+03,6.367373E-02,3.653189E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.295556E+02,1.809343E-01,1.851854E+03,1.740294E+03,1.761136E-01,5.196204E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.514243E+02,1.160263E-01,1.195423E+03,1.129771E+03,1.076188E-01,3.142181E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.295556E+02,1.784682E-01,1.824374E+03,1.711072E+03,1.726280E-01,5.130038E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.514243E+02,1.276994E-01,1.325496E+03,1.266638E+03,1.076188E-01,3.142181E+03,2.804365E-02,0.000000E+00,0.000000E+00
02:00:00,6.236166E-02,1.235496E+03,2.869074E-01,2.970861E+03,2.956761E+03,6.367801E-02,3.653270E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.365862E+02,1.792190E-01,1.825710E+03,1.712770E+03,1.761156E-01,5.196242E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.555950E+02,1.147787E-01,1.177351E+03,1.110805E+03,1.076199E-01,3.142202E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.365862E+02,1.768075E-01,1.798839E+03,1.684174E+03,1.726300E-01,5.130076E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.555950E+02,1.260829E-01,1.303313E+03,1.243443E+03,1.076199E-01,3.142202E+03,2.804365E-02,0.000000E+00,0.000000E+00
02:15:00,6.236166E-02,1.242452E+03,2.861527E-01,2.955496E+03,2.940829E+03,6.368224E-02,3.653350E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.418591E+02,1.775805E-01,1.802179E+03,1.687955E+03,1.761176E-01,5.196280E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.587229E+02,1.135842E-01,1.160912E+03,1.093531E+03,1.076210E-01,3.142223E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.418591E+02,1.752270E-01,1.775955E+03,1.660030E+03,1.726320E-01,5.130114E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.587229E+02,1.245396E-01,1.282988E+03,1.222166E+03,1.076210E-01,3.142223E+03,2.804365E-02,0.000000E+00,0.000000E+00
02:30:00,6.236166E-02,1.249408E+03,2.854173E-01,2.940346E+03,2.925123E+03,6.368643E-02,3.653430E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.471320E+02,1.760180E-01,1.779496E+03,1.664047E+03,1.761195E-01,5.196317E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.618509E+02,1.124406E-01,1.145042E+03,1.076858E+03,1.076221E-01,3.142244E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.471320E+02,1.737234E-01,1.753928E+03,1.636806E+03,1.726339E-01,5.130151E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.618509E+02,1.230667E-01,1.263447E+03,1.201711E+03,1.076221E-01,3.142244E+03,2.804365E-02,0.000000E+00,0.000000E+00
02:45:00,6.236166E-02,1.256364E+03,2.847008E-01,2.925406E+03,2.909634E+03,6.369057E-02,3.653508E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.524050E+02,1.745037E-01,1.757350E+03,1.640684E+03,1.761215E-01,5.196354E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.649789E+02,1.113309E-01,1.129548E+03,1.060569E+03,1.076232E-01,3.142264E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.524050E+02,1.722690E-01,1.732449E+03,1.614139E+03,1.726359E-01,5.130188E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.649789E+02,1.216453E-01,1.244481E+03,1.181843E+03,1.076232E-01,3.142264E+03,2.804365E-02,0.000000E+00,0.000000E+00
03:00:00,6.236166E-02,1.263319E+03,2.840025E-01,2.910669E+03,2.894360E+03,6.369466E-02,3.653586E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.576779E+02,1.730380E-01,1.735745E+03,1.617882E+03,1.761234E-01,5.196390E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.681068E+02,1.102551E-01,1.114433E+03,1.044669E+03,1.076242E-01,3.142284E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.576779E+02,1.708632E-01,1.711511E+03,1.592034E+03,1.726378E-01,5.130224E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.681068E+02,1.202737E-01,1.226070E+03,1.162545E+03,1.076242E-01,3.142284E+03,2.804365E-02,0.000000E+00,0.000000E+00
03:15:00,6.236166E-02,1.270275E+03,2.833218E-01,2.896130E+03,2.879290E+03,6.369871E-02,3.653663E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.629508E+02,1.716198E-01,1.714669E+03,1.595633E+03,1.761252E-01,5.196425E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.712348E+02,1.092125E-01,1.099688E+03,1.029154E+03,1.076252E-01,3.142304E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.629508E+02,1.695050E-01,1.691104E+03,1.570484E+03,1.726397E-01,5.130259E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.712348E+02,1.189497E-01,1.208189E+03,1.143797E+03,1.076252E-01,3.142304E+03,2.804365E-02,0.000000E+00,0.000000E+00
03:30:00,6.236166E-02,1.277231E+03,2.826581E-01,2.881778E+03,2.864417E+03,6.370272E-02,3.653739E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.682237E+02,1.702479E-01,1.694109E+03,1.573933E+03,1.761271E-01,5.196460E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.743628E+02,1.082024E-01,1.085305E+03,1.014019E+03,1.076263E-01,3.142323E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.682237E+02,1.681928E-01,1.671210E+03,1.549482E+03,1.726415E-01,5.130295E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.743628E+02,1.176713E-01,1.190815E+03,1.125579E+03,1.076263E-01,3.142323E+03,2.804365E-02,0.000000E+00,0.000000E+00
03:45:00,6.236166E-02,1.284187E+03,2.820105E-01,2.867607E+03,2.849732E+03,6.370669E-02,3.653814E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.734967E+02,1.689069E-01,1.673895E+03,1.552584E+03,1.761289E-01,5.196495E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.774908E+02,1.072154E-01,1.071178E+03,9.991466E+02,1.076273E-01,3.142342E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.734967E+02,1.669117E-01,1.651662E+03,1.528831E+03,1.726433E-01,5.130329E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.774908E+02,1.164281E-01,1.173834E+03,1.107762E+03,1.076273E-01,3.142342E+03,2.804365E-02,0.000000E+00,0.000000E+00
04:00:00,6.236166E-02,1.291142E+03,2.813781E-01,2.853604E+03,2.835224E+03,6.371061E-02,3.653889E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.787696E+02,1.675959E-01,1.654013E+03,1.531578E+03,1.761307E-01,5.196529E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.806187E+02,1.062506E-01,1.057300E+03,9.845283E+02,1.076283E-01,3.142361E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.787696E+02,1.656601E-01,1.632442E+03,1.508520E+03,1.726451E-01,5.130364E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.806187E+02,1.152183E-01,1.157226E+03,1.090328E+03,1.076283E-01,3.142361E+03,2.804365E-02,0.000000E+00,0.000000E+00
04:15:00,6.236166E-02,1.295780E+03,2.807599E-01,2.842078E+03,2.823243E+03,6.371450E-02,3.653963E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.822849E+02,1.663272E-01,1.636361E+03,1.512871E+03,1.761325E-01,5.196562E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.827040E+02,1.053155E-01,1.044795E+03,9.713240E+02,1.076293E-01,3.142380E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.822849E+02,1.644500E-01,1.615444E+03,1.490498E+03,1.726469E-01,5.130397E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.827040E+02,1.140485E-01,1.142106E+03,1.074424E+03,1.076293E-01,3.142380E+03,2.804365E-02,0.000000E+00,0.000000E+00
04:30:00,6.236166E-02,1.300417E+03,2.801551E-01,2.830702E+03,2.811420E+03,6.371834E-02,3.654035E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.858002E+02,1.650989E-01,1.619159E+03,1.494633E+03,1.761342E-01,5.196596E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.847893E+02,1.044088E-01,1.032607E+03,9.584481E+02,1.076302E-01,3.142398E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.858002E+02,1.632798E-01,1.598889E+03,1.472942E+03,1.726487E-01,5.130431E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.847893E+02,1.129167E-01,1.127409E+03,1.058957E+03,1.076302E-01,3.142398E+03,2.804365E-02,0.000000E+00,0.000000E+00
04:45:00,6.236166E-02,1.305054E+03,2.795630E-01,2.819468E+03,2.799746E+03,6.372214E-02,3.654108E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.893155E+02,1.639100E-01,1.602396E+03,1.476851E+03,1.761359E-01,5.196628E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.868747E+02,1.035298E-01,1.020726E+03,9.458898E+02,1.076312E-01,3.142417E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.893155E+02,1.621482E-01,1.582765E+03,1.455833E+03,1.726504E-01,5.130464E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.868747E+02,1.118214E-01,1.113119E+03,1.043910E+03,1.076312E-01,3.142417E+03,2.804365E-02,0.000000E+00,0.000000E+00
05:00:00,6.236166E-02,1.309691E+03,2.789925E-01,2.808473E+03,2.788336E+03,6.372590E-02,3.654179E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.928307E+02,1.628679E-01,1.587269E+03,1.460945E+03,1.761376E-01,5.196661E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.889600E+02,1.029676E-01,1.012376E+03,9.374126E+02,1.076321E-01,3.142435E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.928307E+02,1.613380E-01,1.570221E+03,1.442905E+03,1.726521E-01,5.130496E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.889600E+02,1.108249E-01,1.099929E+03,1.030086E+03,1.076321E-01,3.142435E+03,2.804365E-02,0.000000E+00,0.000000E+00
05:15:00,6.236166E-02,1.305054E+03,2.784882E-01,2.807491E+03,2.787221E+03,6.372963E-02,3.654250E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.893155E+02,1.620944E-01,1.582165E+03,1.455551E+03,1.761393E-01,5.196693E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.868747E+02,1.036683E-01,1.022269E+03,9.492147E+02,1.076331E-01,3.142452E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.893155E+02,1.615314E-01,1.575891E+03,1.449975E+03,1.726538E-01,5.130528E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.868747E+02,1.100034E-01,1.092862E+03,1.022646E+03,1.076331E-01,3.142452E+03,2.804365E-02,0.000000E+00,0.000000E+00
05:30:00,6.236166E-02,1.300417E+03,2.781334E-01,2.808175E+03,2.787961E+03,6.373331E-02,3.654320E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.858002E+02,1.616756E-01,1.581013E+03,1.454452E+03,1.761410E-01,5.196724E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.847893E+02,1.065572E-01,1.056542E+03,9.877045E+02,1.076340E-01,3.142470E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.858002E+02,1.628543E-01,1.594145E+03,1.470523E+03,1.726555E-01,5.130560E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.847893E+02,1.094111E-01,1.088346E+03,1.017924E+03,1.076340E-01,3.142470E+03,2.804365E-02,0.000000E+00,0.000000E+00
05:45:00,6.236166E-02,1.295780E+03,2.780076E-01,2.811410E+03,2.791438E+03,6.373695E-02,3.654389E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.822849E+02,1.616725E-01,1.584493E+03,1.458327E+03,1.761426E-01,5.196755E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.827040E+02,1.116196E-01,1.115033E+03,1.050861E+03,1.076349E-01,3.142487E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.822849E+02,1.650649E-01,1.622289E+03,1.500906E+03,1.726571E-01,5.130591E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.827040E+02,1.090753E-01,1.086689E+03,1.016203E+03,1.076349E-01,3.142487E+03,2.804365E-02,0.000000E+00,0.000000E+00
06:00:00,6.236166E-02,1.291142E+03,2.781677E-01,2.817830E+03,2.798237E+03,6.374056E-02,3.654457E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.787696E+02,1.621475E-01,1.593300E+03,1.467943E+03,1.761442E-01,5.196786E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.806187E+02,1.190523E-01,1.199932E+03,1.140686E+03,1.076358E-01,3.142504E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.787696E+02,1.679545E-01,1.657999E+03,1.538866E+03,1.726588E-01,5.130622E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.806187E+02,1.090139E-01,1.088089E+03,1.017701E+03,1.076358E-01,3.142504E+03,2.804365E-02,0.000000E+00,0.000000E+00
06:15:00,6.236166E-02,1.274912E+03,2.786470E-01,2.839400E+03,2.820545E+03,6.374413E-02,3.654525E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.664661E+02,1.632013E-01,1.617344E+03,1.493578E+03,1.761458E-01,5.196816E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.733201E+02,1.288798E-01,1.316727E+03,1.262822E+03,1.076367E-01,3.142521E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.664661E+02,1.715449E-01,1.710305E+03,1.594444E+03,1.726604E-01,5.130653E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.733201E+02,1.092699E-01,1.098240E+03,1.028325E+03,1.076367E-01,3.142521E+03,2.804365E-02,0.000000E+00,0.000000E+00
06:30:00,6.236166E-02,1.258682E+03,2.794413E-01,2.864479E+03,2.846516E+03,6.374766E-02,3.654592E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.541626E+02,1.647469E-01,1.646868E+03,1.525093E+03,1.761474E-01,5.196846E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.660215E+02,1.406754E-01,1.455452E+03,1.406968E+03,1.076376E-01,3.142537E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.541626E+02,1.752049E-01,1.763388E+03,1.650814E+03,1.726620E-01,5.130683E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.660215E+02,1.097841E-01,1.111267E+03,1.042018E+03,1.076376E-01,3.142537E+03,2.804365E-02,0.000000E+00,0.000000E+00
06:45:00,6.236166E-02,1.242452E+03,2.804895E-01,2.892388E+03,2.875461E+03,6.375116E-02,3.654658E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.418591E+02,1.666153E-01,1.679988E+03,1.560300E+03,1.761490E-01,5.196876E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.587229E+02,1.535621E-01,1.606334E+03,1.562959E+03,1.076384E-01,3.142554E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.418591E+02,1.781532E-01,1.808541E+03,1.698355E+03,1.726635E-01,5.130713E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.587229E+02,1.105096E-01,1.126649E+03,1.058218E+03,1.076384E-01,3.142554E+03,2.804365E-02,0.000000E+00,0.000000E+00
07:00:00,6.236166E-02,1.226222E+03,2.816768E-01,2.921845E+03,2.906015E+03,6.375462E-02,3.654724E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.295556E+02,1.688400E-01,1.717078E+03,1.599807E+03,1.761505E-01,5.196905E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.514243E+02,1.662460E-01,1.754958E+03,1.715414E+03,1.076393E-01,3.142570E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,9.295556E+02,1.801153E-01,1.842707E+03,1.733823E+03,1.726651E-01,5.130742E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.514243E+02,1.114062E-01,1.143937E+03,1.076416E+03,1.076393E-01,3.142570E+03,2.804365E-02,0.000000E+00,0.000000E+00
07:15:00,6.236166E-02,1.186806E+03,2.828845E-01,2.974717E+03,2.960407E+03,6.375804E-02,3.654789E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,8.996757E+02,1.718612E-01,1.780619E+03,1.667259E+03,1.739287E-01,5.154729E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.336992E+02,1.787772E-01,1.912311E+03,1.876677E+03,1.061579E-01,3.114449E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,8.996757E+02,1.819529E-01,1.893064E+03,1.786499E+03,1.704433E-01,5.088566E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.336992E+02,1.127556E-01,1.176698E+03,1.110879E+03,1.061579E-01,3.114449E+03,2.804365E-02,0.000000E+00,0.000000E+00
07:30:00,6.236166E-02,1.147390E+03,2.840498E-01,3.027116E+03,3.014319E+03,6.376143E-02,3.654853E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,8.697957E+02,1.752399E-01,1.848145E+03,1.748293E+03,1.717062E-01,5.112539E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.159740E+02,1.905730E-01,2.061474E+03,2.040435E+03,1.046761E-01,3.086319E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,8.697957E+02,1.837389E-01,1.942846E+03,1.848926E+03,1.682208E-01,5.046376E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,5.159740E+02,1.142908E-01,1.211528E+03,1.154432E+03,1.046761E-01,3.086319E+03,2.804365E-02,0.000000E+00,0.000000E+00
07:45:00,6.236166E-02,1.107974E+03,2.851812E-01,3.079139E+03,3.067902E+03,6.376478E-02,3.654917E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,8.399158E+02,1.788818E-01,1.918602E+03,1.835808E+03,1.694831E-01,5.070334E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,4.982489E+02,2.014724E-01,2.200649E+03,2.196764E+03,1.031939E-01,3.058180E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,8.399158E+02,1.855441E-01,1.992840E+03,1.914785E+03,1.659977E-01,5.004172E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,4.982489E+02,1.159969E-01,1.248261E+03,1.202338E+03,1.031939E-01,3.058180E+03,2.804365E-02,0.000000E+00,0.000000E+00
08:00:00,6.236166E-02,1.068558E+03,2.863242E-01,3.131290E+03,3.121649E+03,6.376808E-02,3.654980E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,8.100359E+02,1.827895E-01,1.992018E+03,1.924540E+03,1.672590E-01,5.028109E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,4.805237E+02,2.114223E-01,2.329243E+03,2.338069E+03,1.017110E-01,3.030027E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,8.100359E+02,1.877550E-01,2.047351E+03,1.983105E+03,1.637737E-01,4.961948E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,4.805237E+02,1.178947E-01,1.287130E+03,1.250933E+03,1.017110E-01,3.030027E+03,2.804365E-02,0.000000E+00,0.000000E+00
08:15:00,6.236166E-02,1.024504E+03,2.875353E-01,3.188838E+03,3.180866E+03,6.377131E-02,3.655041E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,7.766407E+02,1.870352E-01,2.072714E+03,2.017379E+03,1.650342E-01,4.985867E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,4.607132E+02,2.201615E-01,2.446429E+03,2.462326E+03,1.002277E-01,3.001864E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,7.766407E+02,1.905102E-01,2.111441E+03,2.057670E+03,1.615489E-01,4.919707E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,4.607132E+02,1.199826E-01,1.330199E+03,1.301213E+03,1.002277E-01,3.001864E+03,2.804365E-02,0.000000E+00,0.000000E+00
08:30:00,6.236166E-02,9.804511E+02,2.888774E-01,3.247846E+03,3.241544E+03,6.377447E-02,3.655101E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,7.432454E+02,1.915016E-01,2.155868E+03,2.109738E+03,1.628088E-01,4.943612E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,4.409028E+02,2.278685E-01,2.552113E+03,2.571837E+03,9.874403E-02,2.973692E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,7.432454E+02,1.939768E-01,2.183454E+03,2.137900E+03,1.593236E-01,4.877454E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,4.409028E+02,1.222640E-01,1.375426E+03,1.351615E+03,9.874403E-02,2.973692E+03,2.804365E-02,0.000000E+00,0.000000E+00
08:45:00,6.236166E-02,9.363979E+02,2.904127E-01,3.309005E+03,3.304458E+03,6.377753E-02,3.655159E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,7.098502E+02,1.956794E-01,2.235805E+03,2.195975E+03,1.628062E-01,4.943550E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,4.210923E+02,2.343310E-01,2.643928E+03,2.666113E+03,9.874218E-02,2.973649E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,7.098502E+02,1.975347E-01,2.256484E+03,2.216862E+03,1.593210E-01,4.877393E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,4.210923E+02,1.244358E-01,1.419429E+03,1.399007E+03,9.874218E-02,2.973649E+03,2.804365E-02,0.000000E+00,0.000000E+00
09:00:00,6.236166E-02,8.923446E+02,2.921649E-01,3.372582E+03,3.369927E+03,6.378049E-02,3.655215E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,6.764550E+02,2.000609E-01,2.318012E+03,2.283537E+03,1.628037E-01,4.943491E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,4.012818E+02,2.396576E-01,2.723086E+03,2.747408E+03,9.874043E-02,2.973608E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,6.764550E+02,2.014278E-01,2.333248E+03,2.298762E+03,1.593185E-01,4.877335E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,4.012818E+02,1.268315E-01,1.465928E+03,1.448406E+03,9.874043E-02,2.973608E+03,2.804365E-02,0.000000E+00,0.000000E+00
09:15:00,6.236166E-02,8.529286E+02,2.941036E-01,3.433599E+03,3.432859E+03,6.378336E-02,3.655270E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,6.465751E+02,2.046348E-01,2.398848E+03,2.369004E+03,1.628014E-01,4.943438E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,3.835567E+02,2.435581E-01,2.784270E+03,2.810311E+03,9.873878E-02,2.973570E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,6.465751E+02,2.054829E-01,2.408303E+03,2.378106E+03,1.593163E-01,4.877283E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,3.835567E+02,1.293700E-01,1.511932E+03,1.496838E+03,9.873878E-02,2.973570E+03,2.804365E-02,0.000000E+00,0.000000E+00
09:30:00,6.236166E-02,8.135125E+02,2.961820E-01,3.496172E+03,3.497407E+03,6.378615E-02,3.655323E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,6.166952E+02,2.094039E-01,2.481862E+03,2.456200E+03,1.627996E-01,4.943397E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,3.658315E+02,2.459839E-01,2.829026E+03,2.856660E+03,9.873748E-02,2.973541E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,6.166952E+02,2.096422E-01,2.484522E+03,2.458096E+03,1.593145E-01,4.877243E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,3.658315E+02,1.320172E-01,1.559149E+03,1.546215E+03,9.873748E-02,2.973541E+03,2.804365E-02,0.000000E+00,0.000000E+00
09:45:00,6.236166E-02,7.740964E+02,2.983573E-01,3.559825E+03,3.563057E+03,6.378888E-02,3.655374E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,5.868152E+02,2.143692E-01,2.567063E+03,2.545279E+03,1.627983E-01,4.943367E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,3.481063E+02,2.469136E-01,2.857114E+03,2.886173E+03,9.873642E-02,2.973517E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,5.868152E+02,2.138593E-01,2.561385E+03,2.538414E+03,1.593132E-01,4.877213E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,3.481063E+02,1.347418E-01,1.607231E+03,1.596313E+03,9.873642E-02,2.973517E+03,2.804365E-02,0.000000E+00,0.000000E+00
10:00:00,6.236166E-02,7.346804E+02,3.005928E-01,3.624150E+03,3.629381E+03,6.379156E-02,3.655425E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,5.569353E+02,2.196341E-01,2.655603E+03,2.637697E+03,1.627973E-01,4.943344E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,3.303812E+02,2.463306E-01,2.868348E+03,2.898446E+03,9.873557E-02,2.973499E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,5.569353E+02,2.181086E-01,2.638610E+03,2.618901E+03,1.593122E-01,4.877190E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,3.303812E+02,1.374455E-01,1.655080E+03,1.645963E+03,9.873557E-02,2.973499E+03,2.804365E-02,0.000000E+00,0.000000E+00
10:15:00,6.236166E-02,6.999015E+02,3.028585E-01,3.684173E+03,3.691307E+03,6.379421E-02,3.655476E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,5.305706E+02,2.253827E-01,2.746019E+03,2.732193E+03,1.627965E-01,4.943328E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,3.147413E+02,2.441975E-01,2.860225E+03,2.890708E+03,9.873490E-02,2.973485E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,5.305706E+02,2.223481E-01,2.712211E+03,2.695516E+03,1.593114E-01,4.877174E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,3.147413E+02,1.401517E-01,1.700873E+03,1.693542E+03,9.873490E-02,2.973485E+03,2.804365E-02,0.000000E+00,0.000000E+00
10:30:00,6.236166E-02,6.651226E+02,3.051289E-01,3.744249E+03,3.753263E+03,6.379685E-02,3.655526E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,5.042060E+02,2.315417E-01,2.841007E+03,2.831072E+03,1.627961E-01,4.943318E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.991015E+02,2.406109E-01,2.835905E+03,2.866156E+03,9.873441E-02,2.973475E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,5.042060E+02,2.264600E-01,2.784392E+03,2.770395E+03,1.593110E-01,4.877164E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.991015E+02,1.427787E-01,1.745783E+03,1.740116E+03,9.873441E-02,2.973475E+03,2.804365E-02,0.000000E+00,0.000000E+00
10:45:00,6.236166E-02,6.303437E+02,3.073828E-01,3.804142E+03,3.815002E+03,6.379947E-02,3.655576E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,4.778414E+02,2.381159E-01,2.940623E+03,2.934331E+03,1.627958E-01,4.943312E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.834616E+02,2.358560E-01,2.798568E+03,2.828199E+03,9.873408E-02,2.973468E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,4.778414E+02,2.305135E-01,2.855922E+03,2.844496E+03,1.593107E-01,4.877158E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.834616E+02,1.453717E-01,1.790316E+03,1.786222E+03,9.873408E-02,2.973468E+03,2.804365E-02,0.000000E+00,0.000000E+00
11:00:00,6.236166E-02,5.955648E+02,3.096052E-01,3.863683E+03,3.876348E+03,6.380209E-02,3.655625E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,4.514767E+02,2.450552E-01,3.044306E+03,3.041510E+03,1.627958E-01,4.943311E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.678218E+02,2.300902E-01,2.749965E+03,2.778629E+03,9.873387E-02,2.973464E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,4.514767E+02,2.345130E-01,2.926851E+03,2.917901E+03,1.593107E-01,4.877156E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.678218E+02,1.479296E-01,1.834456E+03,1.831827E+03,9.873387E-02,2.973464E+03,2.804365E-02,0.000000E+00,0.000000E+00
11:15:00,6.236166E-02,5.723789E+02,3.117868E-01,3.911178E+03,3.925382E+03,6.380470E-02,3.655675E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,4.339003E+02,2.522409E-01,3.141948E+03,3.142412E+03,1.627959E-01,4.943312E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.573952E+02,2.242158E-01,2.694939E+03,2.723039E+03,9.873378E-02,2.973462E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,4.339003E+02,2.383986E-01,2.987723E+03,2.980894E+03,1.593108E-01,4.877158E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.573952E+02,1.504134E-01,1.872559E+03,1.871138E+03,9.873378E-02,2.973462E+03,2.804365E-02,0.000000E+00,0.000000E+00
11:30:00,6.236166E-02,5.491930E+02,3.139233E-01,3.958169E+03,3.973878E+03,6.380731E-02,3.655724E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,4.163239E+02,2.595076E-01,3.240491E+03,3.244235E+03,1.627961E-01,4.943316E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.469687E+02,2.187654E-01,2.644635E+03,2.671846E+03,9.873378E-02,2.973461E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,4.163239E+02,2.421605E-01,3.047217E+03,3.042415E+03,1.593110E-01,4.877162E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.469687E+02,1.528882E-01,1.910561E+03,1.910383E+03,9.873378E-02,2.973461E+03,2.804365E-02,0.000000E+00,0.000000E+00
11:45:00,6.236166E-02,5.260071E+02,3.160113E-01,4.004621E+03,4.021800E+03,6.380991E-02,3.655774E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.987474E+02,2.665915E-01,3.337000E+03,3.343869E+03,1.627965E-01,4.943323E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.365421E+02,2.140286E-01,2.602282E+03,2.627743E+03,9.873384E-02,2.973462E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.987474E+02,2.458110E-01,3.105470E+03,3.102668E+03,1.593113E-01,4.877168E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.365421E+02,1.552995E-01,1.947856E+03,1.948908E+03,9.873384E-02,2.973462E+03,2.804365E-02,0.000000E+00,0.000000E+00
12:00:00,6.236166E-02,5.028212E+02,3.180455E-01,4.050474E+03,4.069083E+03,6.381250E-02,3.655823E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.811710E+02,2.733632E-01,3.430030E+03,3.439829E+03,1.627969E-01,4.943331E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.261155E+02,2.102343E-01,2.570429E+03,2.593769E+03,9.873397E-02,2.973465E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.811710E+02,2.493436E-01,3.162408E+03,3.161555E+03,1.593118E-01,4.877176E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.261155E+02,1.576278E-01,1.984226E+03,1.986472E+03,9.873397E-02,2.973465E+03,2.804365E-02,0.000000E+00,0.000000E+00
12:15:00,6.236166E-02,4.842724E+02,3.200197E-01,4.091020E+03,4.110921E+03,6.381507E-02,3.655872E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.671099E+02,2.797082E-01,3.514792E+03,3.527195E+03,1.627974E-01,4.943340E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.177743E+02,2.075498E-01,2.548856E+03,2.570465E+03,9.873415E-02,2.973468E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.671099E+02,2.527305E-01,3.214209E+03,3.215107E+03,1.593123E-01,4.877185E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.177743E+02,1.598428E-01,2.017249E+03,2.020556E+03,9.873415E-02,2.973468E+03,2.804365E-02,0.000000E+00,0.000000E+00
12:30:00,6.236166E-02,4.657237E+02,3.219272E-01,4.130822E+03,4.151973E+03,6.381764E-02,3.655920E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.530487E+02,2.855337E-01,3.593765E+03,3.608511E+03,1.627979E-01,4.943350E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.094330E+02,2.060981E-01,2.541019E+03,2.561979E+03,9.873437E-02,2.973472E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.530487E+02,2.559656E-01,3.264318E+03,3.266851E+03,1.593128E-01,4.877196E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.094330E+02,1.619431E-01,2.048994E+03,2.053304E+03,9.873437E-02,2.973472E+03,2.804365E-02,0.000000E+00,0.000000E+00
12:45:00,6.236166E-02,4.471750E+02,3.237592E-01,4.169784E+03,4.192139E+03,6.382019E-02,3.655969E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.389876E+02,2.908098E-01,3.666618E+03,3.683516E+03,1.627985E-01,4.943361E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.010918E+02,2.052100E-01,2.539461E+03,2.560209E+03,9.873461E-02,2.973477E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.389876E+02,2.590929E-01,3.313226E+03,3.317362E+03,1.593134E-01,4.877207E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.010918E+02,1.639527E-01,2.079728E+03,2.085017E+03,9.873461E-02,2.973477E+03,2.804365E-02,0.000000E+00,0.000000E+00
13:00:00,6.236166E-02,4.286262E+02,3.255038E-01,4.207773E+03,4.231285E+03,6.382273E-02,3.656017E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.249264E+02,2.954679E-01,3.732585E+03,3.751432E+03,1.627991E-01,4.943373E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.927505E+02,2.045776E-01,2.540753E+03,2.561418E+03,9.873488E-02,2.973482E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.249264E+02,2.621049E-01,3.360848E+03,3.366537E+03,1.593140E-01,4.877219E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.927505E+02,1.658672E-01,2.109402E+03,2.115627E+03,9.873488E-02,2.973482E+03,2.804365E-02,0.000000E+00,0.000000E+00
13:15:00,6.236166E-02,4.170333E+02,3.271493E-01,4.237701E+03,4.262185E+03,6.382525E-02,3.656065E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.161382E+02,2.994132E-01,3.785337E+03,3.805751E+03,1.627998E-01,4.943386E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.875373E+02,2.041136E-01,2.540795E+03,2.561367E+03,9.873517E-02,2.973487E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.161382E+02,2.649621E-01,3.401474E+03,3.408500E+03,1.593147E-01,4.877231E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.875373E+02,1.679448E-01,2.137765E+03,2.145214E+03,9.873517E-02,2.973487E+03,2.804365E-02,0.000000E+00,0.000000E+00
13:30:00,6.236166E-02,4.054403E+02,3.286886E-01,4.266447E+03,4.291854E+03,6.382776E-02,3.656112E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.073500E+02,3.026018E-01,3.829658E+03,3.851408E+03,1.628005E-01,4.943398E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.823240E+02,2.037743E-01,2.542226E+03,2.562754E+03,9.873548E-02,2.973493E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.073500E+02,2.676493E-01,3.440205E+03,3.448486E+03,1.593154E-01,4.877244E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.823240E+02,1.709516E-01,2.176482E+03,2.186195E+03,9.873548E-02,2.973493E+03,2.804365E-02,0.000000E+00,0.000000E+00
13:45:00,6.236166E-02,3.938473E+02,3.301208E-01,4.293998E+03,4.320279E+03,6.383024E-02,3.656160E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,2.985618E+02,3.050202E-01,3.865397E+03,3.888265E+03,1.628011E-01,4.943411E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.771107E+02,2.035341E-01,2.544762E+03,2.565301E+03,9.873579E-02,2.973499E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,2.985618E+02,2.701770E-01,3.477160E+03,3.486657E+03,1.593160E-01,4.877257E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.771107E+02,1.751740E-01,2.228742E+03,2.240675E+03,9.873579E-02,2.973499E+03,2.804365E-02,0.000000E+00,0.000000E+00
14:00:00,6.236166E-02,3.822544E+02,3.314472E-01,4.320371E+03,4.347476E+03,6.383270E-02,3.656206E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,2.897736E+02,3.066612E-01,3.892474E+03,3.916216E+03,1.628018E-01,4.943424E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.718974E+02,2.033464E-01,2.547884E+03,2.568460E+03,9.873612E-02,2.973505E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,2.897736E+02,2.725364E-01,3.512238E+03,3.522895E+03,1.593167E-01,4.877270E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.718974E+02,1.807773E-01,2.296387E+03,2.310046E+03,9.873612E-02,2.973505E+03,2.804365E-02,0.000000E+00,0.000000E+00
14:15:00,6.236166E-02,3.822544E+02,3.326692E-01,4.333988E+03,4.361634E+03,6.383515E-02,3.656253E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,2.897736E+02,3.074808E-01,3.901610E+03,3.925705E+03,1.628025E-01,4.943437E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.718974E+02,2.031484E-01,2.545677E+03,2.566153E+03,9.873645E-02,2.973512E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,2.897736E+02,2.746596E-01,3.535897E+03,3.547365E+03,1.593174E-01,4.877283E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.718974E+02,1.878230E-01,2.374890E+03,2.389955E+03,9.873645E-02,2.973512E+03,2.804365E-02,0.000000E+00,0.000000E+00
14:30:00,6.236166E-02,3.822544E+02,3.337886E-01,4.346460E+03,4.374592E+03,6.383757E-02,3.656299E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,2.897736E+02,3.077218E-01,3.904299E+03,3.928784E+03,1.628032E-01,4.943451E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.718974E+02,2.029986E-01,2.544007E+03,2.564506E+03,9.873679E-02,2.973518E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,2.897736E+02,2.765393E-01,3.556842E+03,3.569028E+03,1.593181E-01,4.877297E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.718974E+02,1.964114E-01,2.470581E+03,2.487599E+03,9.873679E-02,2.973518E+03,2.804365E-02,0.000000E+00,0.000000E+00
14:45:00,6.236166E-02,3.822544E+02,3.348074E-01,4.357813E+03,4.386381E+03,6.383998E-02,3.656344E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,2.897736E+02,3.075820E-01,3.902745E+03,3.927510E+03,1.628039E-01,4.943464E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.718974E+02,2.028349E-01,2.542183E+03,2.562622E+03,9.873713E-02,2.973524E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,2.897736E+02,2.781953E-01,3.575296E+03,3.588162E+03,1.593188E-01,4.877310E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.718974E+02,2.063572E-01,2.581396E+03,2.601135E+03,9.873713E-02,2.973524E+03,2.804365E-02,0.000000E+00,0.000000E+00
15:00:00,6.236166E-02,3.822544E+02,3.357243E-01,4.368031E+03,4.396989E+03,6.384236E-02,3.656390E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,2.897736E+02,3.071482E-01,3.897914E+03,3.922592E+03,1.628046E-01,4.943477E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.718974E+02,2.026243E-01,2.539837E+03,2.560151E+03,9.873747E-02,2.973531E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,2.897736E+02,2.796238E-01,3.591214E+03,3.604691E+03,1.593196E-01,4.877324E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.718974E+02,2.169452E-01,2.699368E+03,2.721950E+03,9.873747E-02,2.973531E+03,2.804365E-02,0.000000E+00,0.000000E+00
15:15:00,6.236166E-02,3.961659E+02,3.365328E-01,4.363128E+03,4.392152E+03,6.384471E-02,3.656434E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.003194E+02,3.064438E-01,3.879521E+03,3.903508E+03,1.628053E-01,4.943491E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.781533E+02,2.022983E-01,2.529949E+03,2.549953E+03,9.873781E-02,2.973537E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.003194E+02,2.807517E-01,3.593238E+03,3.606904E+03,1.593203E-01,4.877337E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.781533E+02,2.279061E-01,2.815241E+03,2.840519E+03,9.873781E-02,2.973537E+03,2.804365E-02,0.000000E+00,0.000000E+00
15:30:00,6.236166E-02,4.100775E+02,3.372211E-01,4.356887E+03,4.385915E+03,6.384705E-02,3.656479E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.108653E+02,3.054966E-01,3.858422E+03,3.881557E+03,1.628060E-01,4.943504E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.844093E+02,2.017589E-01,2.517682E+03,2.537300E+03,9.873816E-02,2.973544E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.108653E+02,2.814523E-01,3.590499E+03,3.604041E+03,1.593210E-01,4.877350E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.844093E+02,2.388314E-01,2.930720E+03,2.958400E+03,9.873816E-02,2.973544E+03,2.804365E-02,0.000000E+00,0.000000E+00
15:45:00,6.236166E-02,4.239890E+02,3.377753E-01,4.349150E+03,4.378112E+03,6.384936E-02,3.656523E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.214111E+02,3.044971E-01,3.836740E+03,3.859342E+03,1.628067E-01,4.943517E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.906652E+02,2.010652E-01,2.503697E+03,2.523080E+03,9.873850E-02,2.973551E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.214111E+02,2.818290E-01,3.584153E+03,3.597642E+03,1.593217E-01,4.877364E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.906652E+02,2.494719E-01,3.043026E+03,3.073107E+03,9.873850E-02,2.973551E+03,2.804365E-02,0.000000E+00,0.000000E+00
16:00:00,6.236166E-02,4.379006E+02,3.381831E-01,4.339783E+03,4.368614E+03,6.385166E-02,3.656566E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.319570E+02,3.033102E-01,3.812971E+03,3.835072E+03,1.628074E-01,4.943530E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.969212E+02,2.001291E-01,2.487011E+03,2.506108E+03,9.873884E-02,2.973557E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.319570E+02,2.818851E-01,3.574233E+03,3.587666E+03,1.593224E-01,4.877377E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,1.969212E+02,2.596097E-01,3.149734E+03,3.182434E+03,9.873884E-02,2.973557E+03,2.804365E-02,0.000000E+00,0.000000E+00
16:15:00,6.236166E-02,4.564493E+02,3.384327E-01,4.324016E+03,4.352556E+03,6.385393E-02,3.656609E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.460181E+02,3.018571E-01,3.782719E+03,3.804041E+03,1.628081E-01,4.943544E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.052624E+02,1.989694E-01,2.465748E+03,2.484365E+03,9.873918E-02,2.973564E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.460181E+02,2.815740E-01,3.556707E+03,3.569778E+03,1.593231E-01,4.877390E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.052624E+02,2.690303E-01,3.246366E+03,3.281717E+03,9.873918E-02,2.973564E+03,2.804365E-02,0.000000E+00,0.000000E+00
16:30:00,6.236166E-02,4.749981E+02,3.385131E-01,4.306364E+03,4.334539E+03,6.385617E-02,3.656652E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.600793E+02,3.001599E-01,3.749748E+03,3.770096E+03,1.628088E-01,4.943557E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.136037E+02,1.975848E-01,2.441980E+03,2.459949E+03,9.873953E-02,2.973570E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.600793E+02,2.808776E-01,3.534888E+03,3.547324E+03,1.593238E-01,4.877403E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.136037E+02,2.775002E-01,3.332406E+03,3.370182E+03,9.873953E-02,2.973570E+03,2.804365E-02,0.000000E+00,0.000000E+00
16:45:00,6.236166E-02,4.935468E+02,3.384152E-01,4.286725E+03,4.314451E+03,6.385840E-02,3.656694E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.741404E+02,2.982694E-01,3.714623E+03,3.733867E+03,1.628095E-01,4.943570E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.219449E+02,1.960136E-01,2.416132E+03,2.433349E+03,9.873986E-02,2.973576E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.741404E+02,2.798517E-01,3.509397E+03,3.521026E+03,1.593245E-01,4.877416E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.219449E+02,2.847935E-01,3.405337E+03,3.445112E+03,9.873986E-02,2.973576E+03,2.804365E-02,0.000000E+00,0.000000E+00
17:00:00,6.236166E-02,5.120955E+02,3.381356E-01,4.265062E+03,4.292249E+03,6.386060E-02,3.656736E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.882016E+02,2.962220E-01,3.677749E+03,3.695855E+03,1.628102E-01,4.943583E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.302862E+02,1.943280E-01,2.389010E+03,2.405477E+03,9.874020E-02,2.973583E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,3.882016E+02,2.786445E-01,3.481886E+03,3.492759E+03,1.593251E-01,4.877429E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.302862E+02,2.908834E-01,3.464858E+03,3.506323E+03,9.874020E-02,2.973583E+03,2.804365E-02,0.000000E+00,0.000000E+00
17:15:00,6.236166E-02,5.352814E+02,3.377021E-01,4.237047E+03,4.263566E+03,6.386278E-02,3.656777E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,4.057780E+02,2.939043E-01,3.634348E+03,3.651105E+03,1.628108E-01,4.943595E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.407127E+02,1.924677E-01,2.357854E+03,2.373454E+03,9.874054E-02,2.973589E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,4.057780E+02,2.775331E-01,3.451927E+03,3.462374E+03,1.593258E-01,4.877442E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.407127E+02,2.957872E-01,3.509078E+03,3.552081E+03,9.874054E-02,2.973589E+03,2.804365E-02,0.000000E+00,0.000000E+00
17:30:00,6.236166E-02,5.584674E+02,3.371755E-01,4.207994E+03,4.233864E+03,6.386494E-02,3.656818E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,4.233544E+02,2.912614E-01,3.587324E+03,3.602600E+03,1.628115E-01,4.943608E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.511393E+02,1.904164E-01,2.324572E+03,2.339221E+03,9.874087E-02,2.973596E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,4.233544E+02,2.768281E-01,3.426496E+03,3.436778E+03,1.593265E-01,4.877455E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.511393E+02,2.993889E-01,3.538790E+03,3.583078E+03,9.874087E-02,2.973596E+03,2.804365E-02,0.000000E+00,0.000000E+00
17:45:00,6.236166E-02,5.816533E+02,3.366019E-01,4.178417E+03,4.203607E+03,6.386708E-02,3.656859E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,4.409309E+02,2.883774E-01,3.537614E+03,3.551460E+03,1.628122E-01,4.943621E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.615659E+02,1.881554E-01,2.288952E+03,2.302537E+03,9.874120E-02,2.973602E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,4.409309E+02,2.765330E-01,3.405631E+03,3.415324E+03,1.593272E-01,4.877468E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.615659E+02,3.012271E-01,3.548851E+03,3.593731E+03,9.874120E-02,2.973602E+03,2.804365E-02,0.000000E+00,0.000000E+00
18:00:00,6.236166E-02,6.048392E+02,3.359920E-01,4.148436E+03,4.172841E+03,6.386919E-02,3.656899E+03,6.236166E-02,0.000000E+00,0.000000E+00,4.727418E-02,4.585073E+02,2.851844E-01,3.484460E+03,3.496649E+03,1.628128E-01,4.943633E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.719924E+02,1.857279E-01,2.251478E+03,2.263988E+03,9.874153E-02,2.973608E+03,2.804365E-02,0.000000E+00,0.000000E+00,4.727418E-02,4.585073E+02,2.766362E-01,3.389203E+03,3.398030E+03,1.593278E-01,4.877480E+03,4.727418E-02,0.000000E+00,0.000000E+00,2.804365E-02,2.719924E+02,3.012601E-01,3.538797E+03,3.584148E+03,9.874153E-02,2.973608E+03,2.804365E-02,0.000000E+00,0.000000E+00
